<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-263-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=567 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<img border="0" src="../../images/mpis-1.gif" width="59" height="207"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=472>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=285>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">SF6 Circuit Breaker 220kv</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <span style="font-family:Arial"><font size="2">3AQ1 EG, 245 KV</font></span></B></P>
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
      <span style="font-family: Arial; font-weight: 700"><font size="2">SIEMENS 
      EGYMAC</font></span></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-263-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; Ataka PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=285>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font size="2">
    <span style="font-family: Arial">Equipment</span></font><span style="font-family: Arial"><font size="2"> 
    Inspection (I1-Y5) </font></span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;14 Jan 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=175>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>Jan 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote dir="ltr">
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="left">
<span dir="ltr"><font face="Times New Roman">
This document outlines the equipment inspection I1, which must be performed 
every five years as indicated by Y5 in the above title block.</font></span></P>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
Inspection and maintenance (service  general). The circuit breaker can only 
function reliably if it is correctly maintained.</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<u>The purpose of the inspection and maintenance are</u>: </p>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -13; margin-bottom: 0" dir="ltr">
  To determine to <font color="#0000FF">what</font> extent certain parts have 
  warm and to assess their state.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  To ensure that parts still in a good condition are kept in this state.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  To replace certain parts in good time.</li>
</ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: 8" dir="ltr">
<u>Inspection and maintenance (schedule)</u>: The inspection and maintenance 
service scheduled in the table are each offered separately by Siemens.</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="86%" id="AutoNumber4" height="350" dir="ltr">
  <tr>
    <td width="6%" height="52" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">No</span></td>
    <td width="24%" align="center" valign="middle" height="52" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;
  font-family:Arial">Described of <br>
    Inspection and Maintenance Service</span></td>
    <td width="32%" align="center" valign="middle" colspan="2" height="52" dir="ltr">
    <p dir="ltr"><span style="font-size:10.0pt;
  font-family:Arial">Due Time Interval or Wear</span></td>
    <td width="38%" align="center" valign="middle" height="52" dir="ltr">
    <p dir="ltr"><span style="font-size:10.0pt;
  font-family:Arial">Remarks</span></td>
  </tr>
  <tr>
    <td width="6%" height="76" dir="ltr" align="center" valign="middle">
    <p dir="ltr">1</td>
    <td width="24%" align="center" height="76" dir="ltr">
    <p dir="ltr" align="left" style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    Visual Check</td>
    <td width="12%" align="center" height="76" dir="ltr">
    <p dir="ltr">After 5,15,25 Years</td>
    <td width="20%" align="center" height="76" dir="ltr">
    <p dir="ltr">________</td>
    <td width="38%" align="center" height="76" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    1- Circuit breaker must be taken out of service and must be isolated.</p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    2- Gas compartments need not be opened.</td>
  </tr>
  <tr>
    <td width="6%" height="76" dir="ltr" align="center">
    <p dir="ltr">2</td>
    <td width="24%" align="center" height="76" dir="ltr">
    <p dir="ltr" align="left" style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    Routine Inspection</td>
    <td width="12%" align="center" height="76" dir="ltr">
    <p dir="ltr">After 10 Years</td>
    <td width="20%" align="center" height="76" dir="ltr">
    <p dir="ltr">After 3000 mechanical cycle <br>
    I &#8804; I <sub>rated</sub></td>
    <td width="38%" align="center" height="76" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    <font size="3">1- Circuit breaker must be taken out of service and must be 
    isolated.</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    <font size="3">2- Gas compartments need not be opened.</font></td>
  </tr>
  <tr>
    <td width="6%" height="76" dir="ltr" align="center">
    <p dir="ltr">3</td>
    <td width="24%" align="center" height="76" dir="ltr">
    <p dir="ltr" align="left" style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font size="3">Major Inspection</font></td>
    <td width="12%" align="center" height="76" dir="ltr">
    <p dir="ltr"><font size="3">After 20 Years</font></td>
    <td width="20%" align="center" height="76" dir="ltr">
    <p dir="ltr"><font size="3">After 6000 mechanical cycle</font></td>
    <td width="38%" align="center" height="76" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    <font size="3">1- Circuit breaker must be taken out of service and must be 
    isolated.</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    <font size="3">2- Gas compartments need not be opened.</font></td>
  </tr>
  <tr>
    <td width="6%" height="66" dir="ltr" align="center">
    <p dir="ltr">4</td>
    <td width="24%" align="center" height="66" dir="ltr">
    <p dir="ltr" align="left" style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font size="3">Contact System</font></td>
    <td width="12%" align="center" height="66" dir="ltr">
    <p dir="ltr"><font size="3">______</font></td>
    <td width="20%" align="center" height="66" dir="ltr">
    <p dir="ltr"><font size="3">Permissible number of fault current operation 
    equaled </font></td>
    <td width="38%" align="center" height="66" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    <font size="3">1- Circuit breaker must be taken out of service and must be 
    isolated.</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 6" dir="ltr">
    <font size="3">2- Gas compartments are opened</font></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: 8" dir="ltr">&nbsp;</p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="left">
<font face="Times New Roman">The first draft initiated  by eng. </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Salah Kamel 
Mostafa (HV-Dep. Manager)</span><font face="Times New Roman">, </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">tested by eng. 
Sahar Mohamed Ali, accepted by electrical general director eng. Said </span>
    <font face="Times New Roman">
<span style="font-size: 12.0pt; font-family: Times New Roman">Mahmoud Hussein </span>
</font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Farag</span><font face="Times New Roman">, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady; </span>head sector of Ataka PS.</font></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="left"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P dir="ltr" align="left"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The circuit breaker must be isolated and grounded from both sides..</li>
</ul>
<P dir="ltr" align="left"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Cleaning tools.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Safety belt, safety helmet.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Normal tools are needed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Sf6 filling device type w348.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Oil precision gauge.</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
<span dir="LTR">General Check</span></p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  This check covers&nbsp; visual inspection of the circuit breaker without it having 
  to be&nbsp;dismantled&nbsp;visual inspection covers:</p>
  <ol>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    The pressure of the SF6 and N<sub>2</sub> filling.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    The tightness.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    Contamination of insulating parts.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    Leaks in the hydraulic system.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    Damage in the porcelain body and inadequate earth.</li>
  </ol>
</blockquote>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
<span dir="LTR"><b><u>Note</u>: </b>The number of make  and  break operations 
(if counter is present) and any particular occurrences such as<b>: </b></span>
</p>
<blockquote>
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: -10" dir="ltr">
    <span dir="LTR">Impermissible switching sequence.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
    <span dir="LTR">Incorrect closing and opening of the&nbsp; circuit  breaker.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
    <span dir="LTR">Loss in the SF6 and N<font size="1">2</font><sub> </sub>gas.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
    <span dir="LTR">Oil leaks in the operating mechanism.</span></li>
  </ul>
</blockquote>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
Check the SF6 Filling</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  C<span dir="LTR">onnect the precision pressure gauge (class 0.6) (0-15) bar to 
  maintenance flange w1 (fig. 6).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
  C<span dir="LTR">heck the SF6 gas that may be left in the service unit.</span></li>
</ol>
<blockquote>
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10" dir="ltr">
    If the measured value not more than 0.3 bar below the filling curve 
    specified , the filling must be correct .</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
    If the measured value more than 0.3 bar below the filling curve specified, a 
    leak test must be carried out and the leak must be repaired. then the 
    filling must be correct.</li>
  </ul>
</blockquote>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
Visual Check of Tightness of the Hydraulic System</p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The visual inspection covers all screwed connections visible from out side and 
  the connections of the hydraulic system, moreover,&nbsp; hydraulic monitoring unit, 
  the valve block, hydraulic storage cylinder and the operating mechanism must 
  be checked for visible leaks.</p>
</blockquote>
</FONT>
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
    <font size="4" face="Arial">Check for Possible Corrosion on the Hydraulic 
    Storage Cylinder</font></p>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check of releases for fixed seat and damage</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the lever of closing and opening solenoids for damage . check the 
  solenoids , the&nbsp;&nbsp; setscrews on the lever and the aluminum ring nut for fixed 
  seating&nbsp;<font color="#0000FF">(fig. 9)</font></li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
Check of Oil Level and Oil Condition&nbsp;</FONT><FONT face="Times New Roman">&nbsp; 
if Necessary, Refill</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Un pressurize the hydraulic system with the circuit  breaker 
  only in the off position,</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Open the pressure release valve (14.37 <font color="#0000FF">fig. 10</font>).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">With the oil pressurized and in a steady state , the oil level 
  must be visual down to the bottom edge of the filling  in strainer of the oil 
  tank (<font color="#0000FF">fig. 12</font>)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
Check the priming&nbsp;Pressure of&nbsp;Nitrogen</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font color="#0000FF">Fig. 16</font> shows the N2 priming pressure as a function of the temperature.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  It is necessary to measure the N2 temperature by measurement on the storage 
  cylinder.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
<span dir="LTR">Measuring the N2 Priming Pressure on the Oil side as follows:</span></p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect the precision pressure gauge (class 0.6 ) to the&nbsp; measuring connection 
  M2 (<font color="#0000FF">fig. 10)</font> of the control unit with the oil un pressurized.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Close the pressure release valve 14.37 (<font color="#0000FF">fig. 10</font>).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Switch on the oil pump. Shortly after the oil pump has been switch on, the 
  pointer jump to the priming pressure value.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the&nbsp; priming pressure is more than 5 bar below the tolerance, the N2 filling 
  should be corrected.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The gas side of the hydraulic reservoir may only be filled with&nbsp; (N2 purity 
  99.99%&nbsp;, O2 content less than 50ppm , H<font size="2">2</font>O content 30ppm)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  No other gases may be used for the hydraulic reservoir.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Owing to the permissible leak rate of approximately (2-5)bar the priming 
  pressure can drop below the nominal filling pressure during the operating&nbsp; 
  period. for example: Circuit breaker has been in operation for 5 years, check 
  of the priming pressure in the storage unit shows a measurement of 183 bar.</li>
</ol>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
The permissible leakage rate has not been exceeded. even if&nbsp; the priming 
pressure deviates.</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">For filling in the N2 gas a pump set is required whet can be 
  bought or borrowed from the erecting&nbsp;department (ANL.A4) in </span>erlangen 
  (<font color="#0000FF">fig. 18).</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm" dir="ltr">
  <span dir="LTR">The procedures of the N2 gas filling are:</span></li>
</ol>
<blockquote>
  <ol type="a">
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10" dir="ltr">
    Un screw the nut 13.2.18 (<font color="#0000FF">fig. 17</font>).</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
    Fit the connection of the N2 filling device (<font color="#0000FF">fig. 18</font>).</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
    Correct the N2 filling pressure according to (<font color="#0000FF">fig. 16)</font>.</li>
  </ol>
</blockquote>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
Check of the Opening and Closing Pressure of the Safety valve</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Operate contactor K9 in the control cubical (<font color="#0000FF">fig. 
  11)</font>&nbsp;electrically.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">The oil pump increases the oil pressure in the hydraulic 
  system beyond the nominal pressure.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">The safety valve operate and passes the oil from the high 
  pressure section to the unpressurized part of hydraulic system</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">The operating pressure must be between (375  412) bar.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">when the pump switched off , determine the closing pressure of 
  the safety valve (the closing value must be at least 10 bar above the upper 
  pump on value (320bar).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="ltr">if the pressure values are outside these limits, a new safety 
  valve must be used. The breaker must not be&nbsp; put into operation before this 
  has been done. The new safety valve must be the same type as the old one.</span></li>
</ol>
</FONT>
<FONT face=Arial>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
<font size="4">Check the Operating values of the&nbsp;SF6 Density Monitor and Oil 
Pressure Monitor </font></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
<font size="4">SF6 Density Monitor Operating Values 
Check&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  To determine the operating values of the SF6 density monitor follow these 
  procedures:</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect the sf6 gas to the maintenance flange w1 through a distributor with t 
  drain&nbsp;value fixed on it a precision SF6 pressure gauge class 0.6 (0-10) bar 
  and a safety valve as show in <font color="#0000FF">(fig. 6).</font></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Open the drain valve of the distributor to reduce the sf6 
  pressure of the circuit breaker.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Read and record the values of the precision gauge at which the 
  sf6 density monitor function (alarm, lock out)during the pressure density 
  process.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Close of the distributor drain valve and open sf6 cylinder 
  regulator valve to the increase the SF6 pressure inside the circuit breaker.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Read and record during this process values of the values of 
  the precision gauge at which the sf6 lock out and alarm are cleared.</span></li>
</ol>
</FONT>
    <p class="MsoNormal" align="right" dir="ltr" style="text-align: left; text-autospace: none">
    <span dir="LTR"><font size="4" face="Arial">Oil Pressure Monitor Operating 
    Value Check</font></span></p>
<FONT face="Times New Roman">
<ol>
  <li>
  <p class="MsoNormal" align="right" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Open the pressure release valve 14.37 (<font color="#0000FF"> fig. 10</font>) to unpressurized the hydraulic circuit&nbsp;(for this switch off the out pump CB).</span></li>
  <li>
  <p class="MsoNormal" align="right" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Connect the test pressure gauge to M2.</span></li>
  <li>
  <p class="MsoNormal" align="right" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Close the valve 14.37 again and switch on the oil pump to 
  bring the system to the Nominal Pressure.</span></li>
  <li>
  <p class="MsoNormal" align="right" style="text-align: left; text-autospace: none">
  <span dir="LTR">Reduce the pressure with the valve 14.37 and chick the 
  operating values of the pressure switch using the pressure monitor (see 
  section 1-0080 under technical data). </span></li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
Check of the Heating Effect of the Anti Condensation Heater</p>
</FONT>
<FONT face="Times New Roman">
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the function of the external monitoring circuit, if 
  provided, for the anticondensation heating.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">If this heating is not monitored, the current consumption 
  should be measured.</span></li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
Check for Corrosion Protection and Touch up where Necessary</p>
</FONT>
<FONT face="Times New Roman">
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the paint finish of the circuit breaker for damage.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Defective parts must be derusted provided a priming coat and 
  varnished.</span></li>
</ol>
</FONT>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote dir="ltr">

<P align=left style="margin-top: -13; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>