<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-264-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=574>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../../images/mpis-1.gif" width="59" height="207"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=479>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=283>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial">SF6<span style="font-size:10.0pt;font-family:Arial"> 
      Circuit Breaker 220kv</span><span style="font-family: Arial; font-size:10.0pt"> 
      &nbsp;</span></span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <span style="font-family:Arial"><font size="2">3AQ1 EG, 245 KV</font></span></B></P>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-family: Arial"><font size="2">SIEMENS EGYMAC</font></span></b></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-264-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;&nbsp; Ataka PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=191>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=283>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><span style="font-family: Arial">
    <font size="2">Contact System Check </font></span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;14 Jan 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Jan 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" align="justify">
<span dir="ltr"><font face="Times New Roman">
  This document outlines the </font></span>contact system check to be done for 
  circuit breaker up to 50 KV rated short circuit breaking current every time 
  the circuit breaker is operated (open or close ) the contact system is 
  subjected to mechanical or electrical stress.</p>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" align="justify">
  The electrical stress is evident by virtue of erosion on the components. The 
  intensity of thus erosion depends on the amplitude of the current switched 
  with frequent switching and / or high breaking currents, the stress dependant 
  wear determines. The point in time when a contact system check must be 
  implemented:</p>
  <ul>
    <li dir="ltr">
    <p dir="ltr" align="justify" style="margin-top: -10; margin-bottom: 0">The 
    max. permissible number of the interruption: the relation ship between the 
    breaking current and max. permissible no. of interruptions (shown in fig.<font color="#0000FF"> 
    11</font>). If the interruption&nbsp; take place with higher current, the no. of 
    possible interruptions decrease (as shown as in the fig. 2)</li>
  </ul>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: 8" dir="ltr">
  <b><u>NOTE</u>: </b>The contact tube is already with down<b>.</b></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <b><u>Condition of CB during work</u>:</b>&nbsp; Circuit breaker out of service and must 
  be isolated.</p>
<P style="margin-top: 8; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated  by eng. </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Salah kamel 
Mostafa (HV-Dep. Manager)</span><font face="Times New Roman">, </font>
<span style="font-size: 12.0pt; font-family: Times New Roman">tested by eng. 
Sahar Mahamed Ali, accepted by electrical general director eng. Said </span>
    <font face="Times New Roman">
<span style="font-size: 12.0pt; font-family: Times New Roman">Mahmoud Hessain </span>
</font>
<span style="font-size: 12.0pt; font-family: Times New Roman">Farag</span><font face="Times New Roman">, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.
<span style="font-size: 12.0pt; font-family: Times New Roman">Mokhtar Abdel 
Latif Mady; </span>head sector of Ataka PS.</font></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  The circuit breaker must be isolated and grounded from both sides..</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  Isolate the service voltage and control voltage.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  The appropriate local safety regulation should be observed.</li>
</ul>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Cleaning tools.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Safety belt, safety helmet.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Special tools needed.</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left>Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Dismantling the 
Interrupter Unit </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Move the circuit - breaker to &quot;ON&quot; with manual switching device W347</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw two eye rings into the tapped holes of the porcelain&nbsp; jaket 22.1 (fig.3) 
  attach the ropes and support the interrupter with the crane .</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Undo the connection screws between the interrupter unit and post insulator of 
  the pole column.<br>
  <img border="0" src="graphics/CB-266-01.jpg" width="676" height="267"><br>
  22.23:&nbsp;&nbsp;&nbsp; Flange plate&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  22.1: Porcelain jacket&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 22.11.1: Arc 
  quenching nozzle<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Figure 1: Depth measurement for Porcelain jacket</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Lift thed- interrupter unit far enough (max. 200mm ) so that the spacer W350 
  (fig. 1 page 5-0150/2) (L= 170 mm )&nbsp;fit between it and post insulator . then 
  screw the studs of the spacer in the threaded holes of cement flange&nbsp;of the 
  interrupter unit. Now lower the interrupter unit gently onto the studs and 
  guide the studs through the bore hoks in the cement of the interrupter unit. 
  Put the nut on the ends of the studs and use them to screw the cement flange 
  down onto the spacer.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="LTR" style="margin-right:36.0pt;text-align:justify;
direction:ltr;unicode-bidi:embed">Undo the nut, remove the spacing discs if 
  fitted (fig. 3) and keep them in a safe place for reassembly.</li>
</ol>
<blockquote>
  <p class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; margin-right: 18.0pt" align="justify">
  <b>CAUTION</b>: &nbsp;all spacing discs (16.9.8) which have been removed from the 
  switching rod during dismantling must be put back in place during assembly. If 
  spacing discs are omitted, the dimension set in the factory can not be damage 
  to the interrupter unit. </p>
</blockquote>
<ol start="6">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Lift the breaker assembly from the spacer with the crane and put it on the 
  firm support </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Securely fix the break assembly to the support.</li>
</ol>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <img border="0" src="graphics/CB-266-02.jpg" width="604" height="247"></FONT><FONT face="Arial"><p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">1. Bolt&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.1 Post Insulator</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">2. Hexagonal sleeve&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.7 Sealing Ring</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;Figure 2 Spacer W 350</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.9 Operating Rod</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.9 Fork</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.9.4 Locking Plate</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.9.5 Centering Pin</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.9.6 Hexagon Nut</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
16.9.8 Spacing Discs</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
22. Interrupter Unit</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
22.1 Porcelain Jacket</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
W 350 Spacer</font></p>
<p class="MsoNormal" dir="ltr" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font><b><font size="2">&nbsp;Figure 3 Operating Rod with fork</font></b></p>
</FONT>
<FONT face="Times New Roman">
<p class="MsoNormal" dir="LTR" style="margin-right:36.0pt;text-align:left;
direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:
Arial">Measuring the Nozzle Distance</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Use et (22.1) to the nozzle (22.11.1 (fig.3).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Record the measurement  using the depth gauge , measure the distance between 
  the nozzle (22.0-9.1) and the plate/ cowl (22.31) previously dismantled .</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  the difference between dimension&nbsp; (a ) and dimension (b ) is the distance (d ) 
  between the nozzles . this measurement must be recorded in case the contact 
  tube or the guide tube has to be replaced .if the contact carrier dismantled , 
  its position in relation to the plate , together with the four metal brackets 
  , must be marked  on reassembly all parts must be refitted in their original 
  position . </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  In the switching operation, this can lead to damage to the contact system.</li>
</ol>
</FONT>
<FONT face=Arial size=4>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt">
Removing the Blast Module and the moving contact system</p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the screws fixing the flange plate (22.33) to the porcelain jacket</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mark the position of the flange plate on the cement flange of the interrupter 
  unit.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Avoid damage the blast cylinder; damage the cylinder may impair the quenching 
  process. This may lead to damage or destruction to the circuit  break pull 
  out the flange plate with the lower terminal plate (22.22) and the blast 
  cylinder (22.05), fix this module on a firm support horizontally&nbsp;(fig. 4)</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<img border="0" src="graphics/CB-266-03.jpg" width="486" height="342"></p>
</FONT>

<FONT face="Arial">
<p>&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="69%" id="AutoNumber1">
  <tr>
    <td width="35%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">16.9.1 Fork</font></td>
    <td width="65%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">22.13.1 Filter Complete</font></td>
  </tr>
  <tr>
    <td width="35%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">22.5 Blast Cylinder</font></td>
    <td width="65%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">22.13.12 Nut</font></td>
  </tr>
  <tr>
    <td width="35%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">22.7 Moving Contact Tube</font></td>
    <td width="65%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">22.13.18 Stud</font></td>
  </tr>
  <tr>
    <td width="35%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">22.7.5 Locking Bolt </font></td>
    <td width="65%" align="center" style="border-style: none; border-width: medium">
    <p align="left"><font size="2">22.23.1 Hexagon rocket-head screw</font></td>
  </tr>
</table>
</FONT>

<FONT face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
</FONT>

<FONT face="Arial" size="2">
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<b>Figure 4 Blast Cylinder Complete </b></p>
</FONT>

<FONT face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="font-size:14.0pt;font-family:Arial">Removing the Blast Cylinder</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">Mark the position of the blast cylinder ()22.05)&nbsp; with respect to the 
  flange plate . remove the four screws (22.23.1 ) , and then withdraw the blast 
  cylinder from the moving contact&nbsp; tube (22.7)&nbsp; so that the locking bolts 
  (22.7.5 ) come free (fig . 4).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: -9.0pt">
  Undo the nuts (22.13.12 ) from the three studs of the filter to enable the 
  &quot;blast cylinder complete&quot;&nbsp; module to be removed . do not dismantle this module 
  any further (fig. 4).</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<img border="0" src="graphics/CB-266-04.jpg" width="470" height="338"></p>
</FONT>

<FONT face="Arial">
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="67%" id="AutoNumber2">
  <tr>
    <td width="34%" style="border-style: none; border-width: medium">
    <font size="2">16.9.1 Fork</font></td>
    <td width="66%" style="border-style: none; border-width: medium">
    <font size="2">22.11 Guide Tube </font></td>
  </tr>
</FONT>

<FONT face="Times New Roman">
<FONT face="Arial">
  <tr>
    <td width="34%" style="border-style: none; border-width: medium">
    <font size="2">16.9.5 Centering Pin</font></td>
    <td width="66%" style="border-style: none; border-width: medium">
    <font size="2">22.22 Lower Terminal Plate</font></td>
  </tr>
  <tr>
    <td width="34%" style="border-style: none; border-width: medium">
    <font size="2">22.7 Moving Contact Tube</font></td>
    <td width="66%" style="border-style: none; border-width: medium">
    <font size="2">22.23 Flange Plate</font></td>
  </tr>
  <tr>
    <td width="34%" style="border-style: none; border-width: medium">
    <font size="2">22.7.5 Locking Bolt</font></td>
</FONT>

<FONT face="Times New Roman">
    <td width="66%" style="border-style: none; border-width: medium">&nbsp;</td>
  </tr>
</table>
</FONT>

</FONT>

<FONT face="Arial" size="2">
<p class="MsoNormal" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt">
Figure 5 Moving Contact Tube</p>
</FONT>

<FONT face="Times New Roman">
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 36.0pt">
<span style="font-size:14.0pt;font-family:Arial">Removing the Moving Contact 
Tube&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  To detach the moving contact tube (22.7 fig.5 ),&nbsp;remove the bolts (22.7.5)&nbsp;and take out the fork (16. 9.1). Withdraw the moving contact tube from the 
  guide tube (22.11). </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  When the moving contact tube has been removed, undo the four screws from the 
  guide tube and replace the tube.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The moving contact tube and the blast cylinder must be replaced in pairs.</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 3.0pt; margin-right: 36.0pt; margin-top: 0cm; margin-bottom: .0001pt">
<span style="font-size:14.0pt;font-family:Arial">Assembling the Interrupter Unit</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The interrupter unit is assembled in reverse order as described for 
  dismantling with due attention to marks provided during dismantling.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Smooth the contact face of the flange plate with a brush only used for copper 
  surfaces and apply a thin film of acid  free Vaseline. Screw down the guide 
  tube and grease its out side with a very thin film of centoplex 24 DL.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Slide the moving contact tube (22.7) over the guide tube in such a manner that 
  the boreholes for the bolt (22.7.5 ) and the slots of the moving contact tube 
  are in line .enter the fork&nbsp; (16.9.1) from the flange (22.23) plate and 
  fix to the moving contact tube by means of bolt (22.7.5). Make sure the 
  centering pin (16.9.5)&nbsp; has the correct position with respect to the 
  lower terminal plate (22.22)</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Apply a very thin film of the centoplex 24 DL to the outer cylinder surface of 
  the moving contact tube(22.7). plug the assembled( blast cylinder complete) 
  nodule with the studs through the borehole of the moving contact, making sure 
  that it fits properly , and screw down to the flange plate (22.23) . slide the 
  blast cylinder(22.5)&nbsp;over the moving contact tube. following this mount the 
  porcelain jacket (22.1) and measure the centre offset.</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:14.0pt;font-family:Arial">Measuring the </span>
<span style="font-size: 14.0pt; font-family: Arial">Free Gas Path </span>
<span style="font-size:14.0pt;font-family:Arial">and the Centre offset</span></p>
<blockquote>
  <p class="MsoNormal" dir="LTR" style="margin-top:0cm;margin-right:36.0pt;
margin-bottom:0cm;margin-left:6.0pt;margin-bottom:.0001pt;text-align:left;
direction:ltr;unicode-bidi:embed">After replacement of the contact and guide 
  tubes , the free gas path and the centre offset must be measured .</p>
</blockquote>
<p class="MsoNormal" dir="LTR" style="margin-top:0cm;margin-right:36.0pt;
margin-bottom:0cm;margin-left:6.0pt;margin-bottom:.0001pt;text-align:left;
direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:
Arial">Measuring the Free Gas Path </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
  Using a depth gauge ( measuring&nbsp; range &#8805; 1000mm ), determine clearance &quot;b&quot; 
  between plate (22.31) and arc  quenching nozzle (22.9.1 <font color="#0000FF">fig. 8 page 5- 
  0150/6).</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
  Likewise by means of a depth gauge , determine clearance &quot;c&quot; between sealing 
  surface of the porcelain jacket and the blast cylinder ( 22.5 
  <font color="#0000FF">fig .4 page 
  5-0150/3 )</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
  The difference between &quot;b&quot; and &quot;c&quot; is the clearance in gas.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
  The nominal dimension (e.g 20,30, or 40mm) is subject to a tolerance of -2/+3 
  mm if this tolerance is exceeded,&nbsp; the approved free gas path must be 
  reestablished by exchanging the parts.</li>
</ol>
<p class="MsoNormal" dir="LTR" style="margin-top:0cm;margin-right:36.0pt;
margin-bottom:0cm;margin-left:9.0pt;margin-bottom:.0001pt;text-align:left;
direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:
Arial">Measuring the Centre offset</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
  Mount the plate kowl (22.31) with the contact tube and the contact tube 
  support.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
  Remove the cover from the plate kowl&nbsp; and fit mounting plate 1 . in its place 
  . Introduce the rod 2 . through the mounting plate .</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 9.0pt; margin-right: 36.0pt; margin-top: 0cm; margin-bottom: .0001pt">
<span style="font-size:14.0pt;font-family:Arial">Measuring Principle</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The front end of the rod is fitted with a spike that matches the inside 
  diameter of the nozzle.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  With the approved centre offset, the spike can be pushed into the graphite 
  nozzle of the guide tube .</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Like all other special tools, the centre offset testing device W371 can be 
  obtained on loan from the filed services department ANL A4 erlangen.</li>
</ol>
</FONT>

<P align=left style="margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial"><u>Remarks</u>:</font></P>

<blockquote>

<P align=left style="margin-top: -13; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
...............................................................................................................................................</P>

</blockquote>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>