<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-275-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="file://Dc1/mpisqcsf/mpisweb/images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=573>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
<B>
<img border="0" src="../../images/mpis-1.gif" width="59" height="202"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=478>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=293>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      </B>
      <font size="2"><b><span style="font-family: Arial">Circuit Breaker 66kv, 220kv
      </span></b></font></P>
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font size="2">
      <span style="font-family: Arial; ">
      <b>AR 11 P, VIS B3, AR 13 P, VIS B3 </b></span> </font></p>
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font size="2"><b><span style="font-family: Arial">With Elnumatic Drive
      </span></b></font></p>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><font size="2">
      <span style="font-family: Arial; ">
      <b>AEG</b></span></font></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-275-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; </SPAN>
    <span style="font-size: 10.0pt; font-family: Arial">Damietta CCP</span><span style="font-size: 10.0pt; font-family: Times New Roman">S</span></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=180>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=293>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><span style="font-family:Arial">
    <font size="2">Major</font></span><span style="font-family: Arial"><font size="2"> 
    Maintenance Procedure (P1-Y10)</font></span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;28 May 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;May 2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
    <font face="Arial" size="5">
    <blockquote>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <font face="Times New Roman" size="3">This documents outlines the </font></font>
  <font face="Times New Roman" size="3">major maintenance procedure P1, to be 
  performed every ten years&nbsp;as indicated by Y10 at the titled block.</font></p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
    <font face="Times New Roman">
The first draft initiated  by eng.

</font>
    <span style="font-size: 12.0pt; font-family: Times New Roman">Mohamed Salah 
    Eldin Badawy</span><font face="Times New Roman">,
<span style="font-size: 12.0pt; font-family: Times New Roman">tested by eng. 
 
</span>

</font>
    <span style="font-size: 12.0pt; font-family: Times New Roman">Ahmed Abdel 
    Halim</span><font face="Times New Roman"><span style="font-size: 12.0pt; font-family: Times New Roman">, 
    accepted by electrical general director eng. </span>

</font>
    <span style="font-size: 12.0pt; font-family: Times New Roman">Hassan El 
    Refaie</span><font face="Times New Roman">, 
revised by EDEPC inspection &amp; quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.

</font>
    <span style="font-size: 12.0pt; font-family: Times New Roman">Mohamed El 
    Sarag </span>
    <font face="Times New Roman">
<span style="font-size: 12.0pt; font-family: Times New Roman">; </span>head sector of 

</font>
    <span style="font-size: 12.0pt; font-family: Times New Roman">damietta
    </span>
    <font face="Times New Roman">
    PS.</p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">This 
document accepted by eng. Samir Abd El Gilil: EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman: EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </P>
</blockquote>

</font>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <span dir="LTR">A work permit must be issued, the qualified maintenance 
  staff must carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  The circuit breaker must be isolated and grounded from both sides..</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  Isolate the service voltage and control voltage.</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size:12.0pt">Complete maintenance tool set </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size:12.0pt">Contact resistance tester </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size:12.0pt">Megger (500  5000) volt </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size:12.0pt">Multimeter </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size:12.0pt">Air blower </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size:12.0pt">Cleaning solvent&nbsp; </span></li>
</ul>
</FONT>
<B>
<FONT face=Arial size=5>
<P align=left>Work to be Carried Out</P>
</FONT>
</B>
    <ol>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check SF6 pressure 
      on manometer</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check SF6 
      manometer with control instrument</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check air pressure 
      on manometer.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check compressed 
      air manometer with control instrument.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check setting and 
      function of manometer contacts.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check SF6 moisture 
      content desired level: </span>
      <span style="font-size: 13.0pt; layout-grid-mode: line">&#8804;&nbsp;</span><span style="font-size: 12.0pt; layout-grid-mode: line">- 
      20 </span><span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&#1618;</span><span style="font-size: 12.0pt; layout-grid-mode: line">c.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check SF6 air 
      content desired level: </span>
      <span style="font-size: 13.0pt; layout-grid-mode: line">&#8804;</span><span style="font-size: 12.0pt; layout-grid-mode: line">&nbsp;&nbsp;2 
      %.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check SF6 acid 
      content desired level: </span>
      <span style="font-size: 13.0pt; layout-grid-mode: line">&#8804;</span><span style="font-size: 12.0pt; layout-grid-mode: line"> 
      5  10 ppmG</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode:line">Check </span>
      <span style="font-size: 12.0pt; layout-grid-mode: line">SF6 </span>
      <span style="layout-grid-mode:line">tightness at drive shafts (sniffing 
      drill-hole).</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Drain compressed 
      air receiver.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check high 
      pressure flexible tubes, if necessary replace</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check adjustment 
      and function of compressed air pressure switch</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check tightness of 
      screw and pipe couplings</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check refilling 
      valve for function and tightness</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check refilling 
      times, in comparison with reference value from commissioning. </span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check auxiliary 
      switch for function and burning of contacts.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check screw 
      couplings of electrical connections, if necessary re tighten</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check fixed main 
      contact and if necessary replace</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check movable main 
      contact and if necessary replace</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check insulating 
      nozzle and if necessary replace.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Replace molecular 
      sieve filter</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Carry out test 
      switching operations.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check times of 
      switching operations.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check pressure 
      drop when switching, compare with reference values from commissioning.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check mechanical 
      position indicators.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Closing the CB 
      manually</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Opening CB manual 
      manually</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Closing time of 
      breaker</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Tripping time of 
      breaker&nbsp;&nbsp; </span></li>
</ol>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>