<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CB-277-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=566>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../../images/mpis-1.gif" width="59" height="207"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=471>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=287>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">Medium Voltage Circuit 
      Breaker 6.3kv </span></B></P>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">Fluair 200<br>
      Fluair</span></b></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=166>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-277-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=166>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; </SPAN>
    <span style="font-size: 10.0pt; font-family: Arial">Talkha GIS</span></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=179>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=287>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Equipment Inspections 
    (I2Y3)</span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;30 May 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>May 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
    <blockquote>
      <p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
      <span style="font-size:12.0pt;font-weight:normal">This document lists the 
      equipment inspection checklist I2, to be performed every three years as 
      indicated by Y3 in the title block.</span></p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
    <font face="Times New Roman">
    The first draft initiated by eng</font><span style="font-size: 12.0pt; font-family: Times New Roman">. 
    Abdullah Elsayed M</span><font face="Times New Roman">,
<span style="font-size: 12.0pt; font-family: Times New Roman">tested by eng</span></font><span style="font-size: 12.0pt; font-family: Times New Roman">. 
    Abdulatif Ahmed,<font face="Times New Roman">
    accepted by electrical general director eng.</font></span><font face="Times New Roman"> 
    El Sayed Attiah Abd El Maksood, revised by EDEPC inspection &amp; quality 
    control engineer Adel Abdel Kader El-Naggar, and approved</font><span style="font-size: 12.0pt; font-family: Times New Roman"> 
    by eng. Fathy M Ragb: Head Sector of Talkha PS.</span></p>
      <font face="Times New Roman">
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">This 
document accepted by eng. Samir Abd El Gilil: EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman: EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </P>
</blockquote>
</font>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <span dir="LTR">A work <font face="Times New Roman">permit must be issued, the maintenance 
  staff must carry the suitable ID safety category.</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; " dir="ltr">
  <font face="Times New Roman">Safety fence  with caution marks surrounding the work area is required.</font></p>
  </li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; mso-list: l3 level1 lfo4; tab-stops: list 36.0pt" 
  align=left><FONT face="Times New Roman"><SPAN 
  style="mso-fareast-language: EN-US">Wear safety and health equipment as safety 
  helmet, safety shoes, safety belts 
  </SPAN>... etc.</FONT></P>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">The breaker should be switched off and 
  disconnected out of its cell.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  <font face="Times New Roman">Disconnect the dc control voltage.</font></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left; text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Complete tool of common keys and screw drivers.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left; text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Fine cloth for cleaning purposes</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left; text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Brushes, grease and air blower</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left; text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  <span dir="LTR"><font face="Times New Roman">Digital multimeter</font></span></li>
</ul>
<B>
<FONT face=Arial size=5>
<P align=left>Work to be Carried Out</P>
</FONT>
</B>
    <ol>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Clean the breaker from 
      any dust.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check screw connections 
      for tightness.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Close and open the 
      breaker mechanically.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check the manual 
      charging and discharging of the mechanism.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check the connections of 
      earthing system .</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check the cable socket 
      of the breaker.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check pushbuttons, 
      signal lamps ,fuses and auxiliary relays.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check for SF6 leakage.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check the value of 
      control voltage.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check the charging and 
      discharging of the breaker electrically.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check the operation of 
      the breaker from local in test position .</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check the operation of 
      the breaker from remote in test position .</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Record the counter 
      reading.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check and record the 
      circuit breaker resistance path .</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Check and record the 
      circuit breaker closing and opening time .</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Every 5000 operating 
      cycles clean and lubricate the operating mechanism including&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; :</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Latching mechanism.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Joints and bearings.</span></li>
      <li dir="ltr">
      <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
      <span style="font-size:12.0pt;font-weight:normal">Springs guide.</span></li>
</ol>
<p class="MsoNormal" align="center">&nbsp;<span style="font-size:14.0pt;font-family:Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
MRDS</span></p>
<p class="MsoNormal" align="center" style="text-align: center; margin-top: 8; margin-bottom: 8">
<span style="font-family:Times New Roman">CB 6.3 KV, FLUAIR 200</span></p>
<div align="center">
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="350" width="674">
    <tr>
      <td valign="middle" style="width: 339; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25">
      <p class="MsoNormal" align="center" style="text-align:center">
      <font size="3">Activity</font></td>
      <td valign="middle" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25">
      <p class="MsoNormal" align="center" style="text-align:center">
      <font size="3">Result</font></td>
      <td valign="middle" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25">
      <p class="MsoNormal" align="center" style="text-align:center">
      <font size="3">Notes</font></td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Cleaning of the CB</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Checking of screw connections.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Mechanical operation of the CB.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Manual charging and discharging of 
      mechanism.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Connection of earthing system.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Cable socket checking.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal"><font size="3">Checking of push button, signal lamps.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Check of SF6 leakage.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Value of control voltage.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Electrical charging and discharging of 
      the mechanism.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Local operation of the CB in test 
      position.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Remote operation of the CB in test 
      position. </font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">Counter reading.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">DC Resistance of CB</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">CB Time record (opening &amp; closing).</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    <tr>
      <td valign="top" style="width: 341; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      <p class="MsoNormal"><font size="3">CB Greasing.</font></td>
      <td valign="top" style="width: 163; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
      <td valign="top" style="width: 126; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
      </td>
    </tr>
    </table>
</div>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Circuit 
Breaker</span> Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>