<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>CB-000-r0a&nbsp; </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	font-size:22.0pt;
	font-family:Arial;
	font-variant:small-caps; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-top:0cm;
	margin-right:136.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	text-indent:-22.5pt;
	page-break-after:avoid;
	tab-stops:list 120.4pt 136.0pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	}
h2
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../arabic_web/Ar_draf_docs/Ar_draf_gen/approved%20mark.jpg">

<FONT SIZE=2>

<table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="628" align="right" height="27">
  <tr>
    <td width="626" dir="rtl" style="border-style: none; border-width: medium" colspan="3" height="35">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <span lang=AR-SA
style='mso-ansi-font-size:18.0pt;font-family:"Traditional Arabic";
font-variant:normal;text-transform:uppercase; font-weight:700'>
    <font style="font-size: 22pt">&#1606;&#1592;&#1575;&#1605;
&#1605;&#1593;&#1604;&#1608;&#1605;&#1575;&#1578; &#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578;
&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</font></span></td>
  </tr>
  <tr>
    <td width="54" dir="rtl" style="border-style: none; border-width: medium" height="27" rowspan="6" valign="bottom">

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Traditional Arabic"><span style="font-size: 22pt">
<img border="0" src="../../images/mpis-1.gif" width="48" height="156"></span></font></td>
    <td width="187" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 22pt">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&nbsp;&#1588;&#1585;&#1603;&#1575;&#1578; </span>
    <span lang=ar-eg style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&#1575;&#1604;&#1573;&#1606;&#1578;&#1575;&#1580;</span></font></td>
    <td width="381" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 22pt">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl">&nbsp;</span><font face="Traditional Arabic"><span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl">&#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577;</span></font></font></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="31" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
<span dir="rtl">
<b>
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-eg">&#1585;&#1602;&#1605; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583;</span></font></b><span lang="ar-sa"><b><FONT SIZE=2 face="Traditional Arabic">:&nbsp; </font>
</b>
<FONT SIZE=2 face="Times New Roman">
    &nbsp;&nbsp; </font>
    </span><b><font face="Arial" size="2">CB-000-r0a</font></b></span></td>
    <td width="380" dir="rtl" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" rowspan="3" valign="top" height="26" align="right">
    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">

<FONT SIZE=2>

    <span dir="rtl" style="mso-ansi-font-size: 14.0pt; font-family: Traditional Arabic; font-variant: normal; text-transform: uppercase; font-weight: 700">
    <font size="3">
    <span lang="ar-sa">&#1575;&#1604;&#1605;&#1593;&#1583;&#1577;</span>:</font></span></font></p>
    <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <span lang="ar-eg">&nbsp;</span><font color="#0000FF"><b><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 14.0pt; ">&#1602;&#1610;&#1575;&#1587;</span></font><span lang="AR-SA" style="font-size: 14.0pt; font-family: Times New Roman">
    </span>
    <font face="Arial" size="2"><span dir="LTR">DC 
    Resistance</span></font><span lang="AR-SA" style="font-size: 14.0pt; font-family: Times New Roman"> </span>
    <font face="Traditional Arabic">
    <span lang="AR-SA" style="font-size: 14.0pt; ">&#1604;&#1605;&#1581;&#1608;&#1604; &#1576;&#1583;&#1569; &#1575;&#1604;&#1578;&#1588;&#1594;&#1610;&#1604; &#1575;&#1604;&#1608;&#1581;&#1583;&#1577; &#1575;&#1604;&#1579;&#1575;&#1606;&#1610;&#1577;</span></font></b></font></p>
    <p style="margin-top: 0; margin-bottom: 0" align="right" dir="rtl">

<FONT SIZE=2 face="Times New Roman">

    <b><span style="font-family: Verdana"><span lang="ar-eg">&nbsp;</span>GSPK-200T1 </span></b>
    </font>

<FONT SIZE=2>

    <span lang="ar-eg"><font size="4" color="#0000FF"><b>
    <span style="font-family: Traditional Arabic"><br>
    &nbsp;</span></b></font></span></font><FONT SIZE=2 face="Times New Roman"><b><span style="font-family: Verdana">Toshiba</span></b></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="31" dir="rtl" align="right">

<FONT SIZE=2>

    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0">
    <b>
    <font face="Traditional Arabic"><span lang="ar-eg" dir="rtl">
    &#1589;&#1575;&#1583;&#1585;&#1577; &#1575;&#1604;&#1609;</span></font><span dir="rtl"><font face="Traditional Arabic">: </font>
    <span lang="ar-eg">
    <font face="Times New Roman" size="1">
    &nbsp;</font></span></span></font><span lang="ar-eg" dir="rtl"><FONT SIZE=4 face="Traditional Arabic"> 
    &#1578;&#1608;&#1604;&#1610;&#1583;</font></span><FONT SIZE=2><span lang="ar-eg" dir="rtl"><font face="Traditional Arabic" size="4"> 
    &#1571;&#1587;&#1610;&#1608;&#1591; &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577;</font></span></font></b></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl" style="margin-top:0; margin-bottom:0">
<FONT SIZE=2 face="Times New Roman">
    <span lang="ar-eg">
    &#1575;&#1604;&#1605;&#1608;&#1602;&#1601;: </span> </font>
    <b>
    <span lang="ar-eg">
<FONT SIZE=2 face="Times New Roman">
&nbsp;</font></span><FONT face="Times New Roman" size="2"><span lang="ar-sa">&nbsp;
</span>
    </font></b>

<FONT SIZE=2>

    <b>
    <FONT face="Andalus" size="4">
    <span lang="ar-eg">
&nbsp;&nbsp;
&#1605;</span><span lang="ar-sa">&#1587;&#1600;&#1608;&#1583;&#1577; 
&#1571;&#1608;&#1604;&#1610;&#1577;</span></font></b></font></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="2" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0"><b><span dir="rtl">
    <FONT SIZE=2 face="Traditional Arabic"><span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582;  &#1575;</span><span lang="ar-sa">&#1604;&#1575;</span><span lang="ar-eg">&#1593;&#1578;&#1605;&#1575;</span><span lang="ar-sa">&#1583;</span><span lang="ar-eg">:&nbsp;</span> &nbsp;</font></span></b></td>
    <td width="380" dir="rtl" style="border-right-color: #111111; border-right-width: 1; border-bottom-color: #111111; border-bottom-width: 1" rowspan="2" height="2" valign="top" align="right">
  <p class=SubHead style='margin-bottom:0cm;margin-bottom:0;
  text-align:right;direction:rtl;unicode-bidi:embed; margin-top:0' dir="rtl"><span dir="rtl"><font size="3">
  <span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Times New Roman";
  font-variant:normal'><b>&nbsp;</b></span></font></span><FONT SIZE=2><span dir="rtl"><font size="3"><span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Traditional Arabic";
  font-variant:normal'><b>&#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;</b>:</span></font></span></font><span dir="rtl"><font size="3"><span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Times New Roman";
  font-variant:normal'><br>
  </span></font></span><b>
  <font face="Traditional Arabic">
  <span lang="AR-SA" style="font-size: 14.0pt; ">
  &#1576;&#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1580;&#1607;&#1575;&#1586;</span></font><span lang="AR-SA" style="font-size: 14.0pt; font-family: Times New Roman">
  </span>
  <font face="Verdana"><font size="2"><span dir="LTR">
  Model</span></font><span dir="LTR"><font size="2">
  </font>
  </span><font size="2"><span dir="LTR">WRT-100</span></font></font></b></p>
    </td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl" style="margin-top:0; margin-bottom:0">
<b>
<FONT SIZE=2>
<span dir="rtl">
<FONT face="Traditional Arabic">
    <span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1605;&#1585;&#1575;&#1580;&#1593;&#1577;</span><span lang="ar-sa"> 
&#1575;&#1604;&#1578;&#1575;&#1604;&#1610;&#1577;</span><span lang="ar-eg">:</span><span lang="ar-sa">&nbsp;&nbsp;</span> </font></span>
</b></td>
  </tr>
</table>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  </font>

<FONT SIZE=4 face="Traditional Arabic">

<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="text-transform: uppercase" lang="ar-sa">&nbsp;</span></p>
  </font>

<FONT SIZE=2>

  <p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0" align="right">
  <span dir="rtl">
  <font size="6">
  <span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1605;&#1602;&#1583;&#1605;&#1600;&#1577;</span><span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700"> </span></font>
  </span></p>

  <blockquote>

  <p class="Heading" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <span style="font-size: 16pt" lang="ar-sa"><font face="Traditional Arabic">&#1607;&#1584;&#1575; 
  &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; </font> </span>

  <font face="Traditional Arabic" style="font-size: 16pt">
  <span lang="ar-eg">&#1578;&#1605; &#1573;&#1593;&#1583;&#1575;&#1583;&#1607; &#1576;&#1608;&#1575;&#1587;&#1591;&#1577; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1608;&#1583; &#1575;&#1581;&#1605;&#1583; &#1605;&#1581;&#1605;&#1608;&#1583; &#1608;&#1578;&#1605; 
  &#1575;&#1582;&#1578;&#1576;&#1575;&#1585;&#1607; &#1576;&#1608;&#1575;&#1587;&#1591;&#1577; &#1603;&#1604; &#1605;&#1606; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1593;&#1604;&#1609; &#1581;&#1587;&#1610;&#1606; &#1601;&#1585;&#1575;&#1580; &#1608;&#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1608;&#1583; &#1601;&#1610;&#1589;&#1604; 
  &#1605;&#1581;&#1605;&#1583; &#1610;&#1608;&#1605; 24 &#1571;&#1576;&#1585;&#1610;&#1604; 2004 &#1576;&#1605;&#1581;&#1591;&#1577; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; &#1571;&#1587;&#1610;&#1608;&#1591; &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577; &#1608;&#1576;&#1605;&#1608;&#1575;&#1601;&#1602;&#1577; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1593;&#1576;&#1583; 
  &#1575;&#1604;&#1606;&#1575;&#1589;&#1585; &#1605;&#1593;&#1585;&#1608;&#1601; &#1575;&#1581;&#1605;&#1583; &#1605;&#1583;&#1610;&#1585; &#1593;&#1575;&#1605; &#1575;&#1604;&#1605;&#1581;&#1591;&#1577; &#1608;&#1578;&#1605; &#1575;&#1593;&#1578;&#1605;&#1575;&#1583;&#1607; &#1605;&#1606; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1605;&#1581;&#1605;&#1583; &#1580;&#1605;&#1575;&#1604; 
  &#1575;&#1604;&#1583;&#1610;&#1606; &#1585;&#1574;&#1610;&#1587; &#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1605;&#1581;&#1591;&#1577;</span></font></p>

  </font>
</blockquote>
<FONT SIZE=6>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <b>
  <span style="font-family: Traditional Arabic">
  &nbsp;</span></b></font><b><FONT SIZE=6><span lang="AR-SA" style="font-family: Traditional Arabic">&#1575;&#1581;&#1578;&#1610;&#1575;&#1591;&#1575;&#1578; 
  &#1575;&#1604;&#1571;&#1605;&#1600;&#1575;&#1606;</span></font></b></p>
<FONT style="font-size: 16pt">

  <blockquote>
    <ul>
      <li dir="rtl">
    <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="right">
    <span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
    &#1601;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1605;&#1585;&#1575;&#1583; &#1575;&#1582;&#1578;&#1576;&#1575;&#1585; </span>
    <span lang="AR-SA" style="font-family: Traditional Arabic">
    &#1606;&#1587;&#1576;&#1577; &#1575;&#1604;&#1585;&#1591;&#1608;&#1576;&#1577;<b> </b>
    &#1604;&#1607; &#1608;&#1603;&#1584;&#1604;&#1603; </span><span lang="ar-eg" style="font-family: Traditional Arabic">
    &#1601;&#1589;&#1604;</span><span lang="AR-SA" style="font-family: Traditional Arabic"> &#1587;&#1603;</span><span lang="ar-eg" style="font-family: Traditional Arabic">&#1610;&#1606;&#1578;&#1609;</span><span lang="AR-SA" style="font-family: Traditional Arabic"> &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; 0</span></li>
  </font>
                <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
<font style="font-size: 16pt">&#1601;&#1578;&#1581; &#1571;&#1605;&#1585; &#1588;&#1594;&#1604; </font></span></p>
                  </li>
      <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<FONT style="font-size: 16pt">

<span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
&#1578;&#1587;&#1608;&#1610;&#1585; &#1605;&#1603;&#1575;&#1606; &#1575;&#1604;&#1593;&#1605;&#1604;</span><span lang="ar-eg" style="font-family: Traditional Arabic" dir="RTL"> 
&#1608;</span></font><FONT SIZE=2 style="font-size: 16pt"><span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">&#1608;&#1590;&#1593; 
&#1604;&#1575;&#1601;&#1578;&#1575;&#1578; &#1575;&#1604;&#1578;&#1581;&#1584;&#1610;&#1585; &#1575;&#1604;&#1604;&#1575;&#1586;&#1605;&#1577;.</span></font></p>
                  </li>
      <li dir="rtl">
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:0; margin-bottom:0">
<FONT SIZE=2 style="font-size: 16pt">

<span lang="AR-SA" style="font-family: Traditional Arabic" dir="RTL">
&#1575;&#1578;&#1576;&#1575;&#1593; &#1578;&#1593;&#1604;&#1610;&#1605;&#1575;&#1578; &#1575;&#1604;&#1571;&#1605;&#1606; &#1575;&#1604;&#1589;&#1606;&#1575;&#1593;&#1610; &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; &#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1575;&#1604;&#1571;&#1601;&#1585;&#1575;&#1583; &#1608;&#1575;&#1604;&#1605;&#1593;&#1583;&#1575;&#1578; .</span></font></p>
                  </li>
    </ul>
</blockquote>
<FONT SIZE=2>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <font size="6">
  <span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
  &nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1575;&#1604;&#1593;&#1583;&#1583; &#1608;&#1575;&#1604;&#1571;&#1583;&#1608;&#1575;&#1578; &#1608;&#1575;&#1604;&#1571;&#1580;&#1607;&#1586;&#1577; &#1575;&#1604;&#1605;&#1587;&#1578;&#1582;&#1583;&#1605;&#1577;</span></font></p>
  </font>
                <blockquote>
                <ul>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">

<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic" dir="RTL">
&#1580;&#1607;&#1575;&#1586; &#1602;&#1610;&#1575;&#1587; &#1606;&#1587;&#1576;&#1577; &#1575;&#1604;&#1585;&#1591;&#1608;&#1576;&#1577; &#1601;&#1609;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic"> 
&#1594;&#1575;&#1586;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
</span><font face="Verdana" size="2"><span dir="LTR">SF6</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic">
</span>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1591;&#1585;&#1575;&#1586;
</span><font face="Verdana" size="2"><span dir="LTR">(7H-21-10-0020)</span></font><span style="font-family: Verdana; "><font size="2">
</font>
</span><font face="Verdana" size="2"><span dir="LTR">The System 3A</span></font></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic" dir="RTL">
&#1575;&#1604;&#1608;&#1589;&#1604;&#1577; &#1575;&#1604;&#1605;&#1593;&#1583;&#1577; &#1604;&#1584;&#1604;&#1603; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;</span><font face="Traditional Arabic"><span style="font-size: 16pt" lang="AR-SA">.</span></font></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-family: Traditional Arabic; font-weight: normal; font-size: 16pt" dir="RTL">
&#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1610; &#1585;&#1602;&#1605; (</span><span lang="ar-eg" style="font-family: Traditional Arabic; font-weight: normal; font-size: 16pt" dir="RTL">13&#1548; 
17 &#1548; 19</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-weight: normal; font-size: 16pt" dir="RTL">)</span></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa">&#1580;&#1607;&#1575;&#1586; 
&#1602;&#1610;&#1575;&#1587; &#1583;&#1585;&#1580;&#1577; &#1581;&#1585;&#1575;&#1585;&#1577; &#1575;&#1604;&#1580;&#1608;</span></p>
                  </li>
                  <li dir="rtl">
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="AR-SA" style="font-family: Traditional Arabic; ">
<font style="font-size: 16pt">&#1580;&#1607;&#1575;&#1586; 
&#1578;&#1581;&#1587;&#1587; &#1578;&#1607;&#1585;&#1576; &#1594;&#1575;&#1586;
</font> </span><font face="Verdana" size="2"><span dir="LTR">SF6</span></font><font style="font-size: 16pt"><b><font face="Traditional Arabic"><span lang="AR-SA"> 
&#1591;&#1585;&#1575;&#1586; </span></font></b></font>
<font face="Verdana"><span dir="LTR">
<font size="2">TIF5050</font></span></font></p>
                  </li>
</ul>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
</blockquote>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span dir="rtl">
<FONT SIZE=6>
<span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
&#1582;&#1591;&#1608;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577; &#1575;&#1604;&#1605;&#1591;&#1604;&#1608;&#1576; &#1578;&#1606;&#1601;&#1610;&#1584;&#1607;&#1575;</span></font></span></p>
                <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="100%" id="AutoNumber2">
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<FONT SIZE=2>

                    <h1 dir="RTL">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt; text-decoration: none; font-weight: 400" lang="ar-eg">
                    &#1575;</span><span style="font-size: 16pt; text-decoration: none; font-weight: 400" lang="AR-SA">&#1601;&#1589;&#1604; &#1575;&#1604;&#1605;&#1581;&#1608;&#1604;.</span></font></h1>
  </font>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <span lang="ar-sa">
                    <font face="Traditional Arabic" style="font-size: 16pt">1.</font></span></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<FONT SIZE=2>

                    <h1 dir="RTL">
                    <font face="Traditional Arabic">
                    <span style="text-decoration: none; font-weight: 400">
                    <span lang="AR-SA" style="font-size: 16.0pt; ">
                    &#1608;&#1589;&#1604; &#1587;&#1603;&#1610;&#1606;&#1577; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; </span>
                    <font style="font-size: 16pt"><span dir="LTR">
                    (EST)</span></font><span lang="AR-SA" style="font-size: 16.0pt; "> 
                    &#1575;&#1604;&#1582;&#1575;&#1589;&#1577; &#1576;&#1578;&#1571;&#1585;&#1610;&#1590; &#1605;&#1604;&#1601;&#1575;&#1578; &#1575;&#1604;&#1580;&#1607;&#1583; &#1575;&#1604;&#1593;&#1575;&#1604;&#1610; &#1604;&#1604;&#1605;&#1581;&#1608;&#1604; .</span></span></font></h1>
  </font>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">2.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<FONT SIZE=2>

                    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed"><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1601;&#1603; &#1575;&#1604;&#1608;&#1589;&#1604;&#1577; &#1575;&#1604;&#1582;&#1575;&#1589;&#1577; &#1576;&#1578;&#1608;&#1589;&#1610;&#1604; &#1603;&#1604; &#1608;&#1580;&#1607; &#1605;&#1593; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1593;&#1604;&#1610; &#1605;&#1610;&#1603;&#1575;&#1606;&#1610;&#1586;&#1605; &#1587;&#1603;&#1610;&#1606;&#1577; 
                    &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; ( &#1583;&#1575;&#1582;&#1604; &#1593;&#1606;&#1576;&#1585; </span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">GIS</span></font><span lang="AR-SA" style="font-family: Traditional Arabic">
                    </span>
                    </font>
                    <FONT SIZE=2 face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16pt">)</span></font><FONT SIZE=2><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1608; &#1584;&#1604;&#1603; &#1576;&#1571;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1605;&#1601;&#1578;&#1575;&#1581;&#1610;&#1606; &#1576;&#1604;&#1583;&#1610; &#1585;&#1602;&#1605;&#1610; </span>
<FONT style="font-size: 16pt">

                    <font face="Traditional Arabic"><span dir="LTR">13</span></font><span lang="AR-SA" style="font-family: Traditional Arabic"> 
                    &#1548; </span><font face="Traditional Arabic"><span dir="LTR">19</span></font></font></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">3.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<FONT SIZE=2>

                    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed"><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1589;&#1604; 
                    &#1575;&#1604;&#1587;&#1603;&#1610;&#1606;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1607;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;&#1604;&#1610;&#1583;&#1608;&#1610;&#1577; &#1593;&#1604;&#1610; &#1580;&#1587;&#1605; &#1575;&#1604;&#1605;&#1581;&#1608;&#1604; &#1575;&#1604;&#1582;&#1575;&#1589;&#1577; &#1576;&#1578;&#1608;&#1589;&#1610;&#1604; &#1606;&#1602;&#1591;&#1577; &#1578;&#1593;&#1575;&#1583;&#1604; 
                    &#1575;&#1604;&#1571;&#1608;&#1580;&#1607; &#1605;&#1593; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610;</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">4.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
<FONT SIZE=2>

                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1604;&#1602;&#1610;&#1575;&#1587; </span>
  </font>
                    <font face="Verdana" size="2"><span dir="LTR">DC Resistance</span></font><FONT SIZE=2><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1604;&#1604;&#1608;&#1580;&#1607; </span>
  </font>
                    <font face="Verdana" size="2"><span dir="LTR">R</span></font><FONT SIZE=2><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1610;&#1578;&#1605; &#1578;&#1608;&#1589;&#1610;&#1604; &#1591;&#1585;&#1601;&#1610; &#1581;&#1602;&#1606; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1604;&#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1548; &#1591;&#1585;&#1601; </span>
<font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1593;&#1604;&#1610; &#1575;&#1604;&#1608;&#1580;&#1607;
                    </span><FONT style="font-size: 16pt"><span dir="LTR">R</span></font></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp; 
                    &#1604;&#1587;&#1603;&#1610;&#1606;&#1577; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1575;&#1604;&#1578;&#1610; &#1578;&#1605; &#1601;&#1603; &#1573;&#1578;&#1589;&#1575;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; ( &#1583;&#1575;&#1582;&#1604; &#1593;&#1606;&#1576;&#1585; </span>
  </font>
                    <font face="Verdana" size="2">
                    <span dir="LTR">GIS</span></font><span lang="AR-SA" style="font-family: Traditional Arabic"><font size="2">
</font>
                    </span>
                    <FONT SIZE=2><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">)&nbsp;&#1608; &#1575;&#1604;&#1591;&#1585;&#1601; &#1575;&#1604;&#1570;&#1582;&#1585; &#1593;&#1604;&#1610; &#1606;&#1602;&#1591;&#1577; &#1578;&#1593;&#1575;&#1583;&#1604; &#1575;&#1604;&#1571;&#1608;&#1580;&#1607; &#1601;&#1610; &#1593;&#1575;&#1586;&#1604; &#1573;&#1582;&#1578;&#1585;&#1575;&#1602; &#1606;&#1602;&#1591;&#1577; 
                    &#1575;&#1604;&#1578;&#1593;&#1575;&#1583;&#1604; &#1593;&#1604;&#1610; &#1580;&#1587;&#1605; </span>
<font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1575;&#1604;&#1605;&#1581;&#1608;&#1604;</span></font><span lang="AR-SA" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">.</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">5.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed"><font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1610;&#1578;&#1605; &#1578;&#1608;&#1589;&#1610;&#1604; &#1591;&#1585;&#1601;&#1610; 
                    &#1602;&#1610;&#1575;&#1587; </span>
                    </font>
                    <span dir="LTR"><font size="2" face="Verdana">drop voltage</font></span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1604;&#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1548; &#1591;&#1585;&#1601; &#1593;&#1604;&#1610; &#1575;&#1604;&#1608;&#1580;&#1607; </span>
                    <font face="Verdana" size="2"><span dir="LTR">
                    <span lang="ar-eg">&nbsp;</span>R</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1604;&#1587;&#1603;&#1610;&#1606;&#1577; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1575;&#1604;&#1578;&#1610; &#1578;&#1605; &#1601;&#1603; &#1573;&#1578;&#1589;&#1575;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604;&#1571;&#1585;&#1590;&#1610; </span>
                    <span style="font-size: 16pt; font-family: Traditional Arabic" lang="AR-SA">(</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1583;&#1575;&#1582;&#1604; &#1593;&#1606;&#1576;&#1585; </span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">GIS</span></font><span lang="AR-SA" style="font-family: Traditional Arabic"><font size="2"> )</font></span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1608; &#1575;&#1604;&#1591;&#1585;&#1601; &#1575;&#1604;&#1570;&#1582;&#1585; &#1593;&#1604;&#1610; </span>
                    <font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1606;&#1602;&#1591;&#1577; &#1578;&#1593;&#1575;&#1583;&#1604; 
                    &#1575;&#1604;&#1571;&#1608;&#1580;&#1607; &#1601;&#1610; &#1593;&#1575;&#1586;&#1604; &#1573;&#1582;&#1578;&#1585;&#1575;&#1602; &#1606;&#1602;&#1591;&#1577; &#1575;&#1604;&#1578;&#1593;&#1575;&#1583;&#1604; &#1593;&#1604;&#1610; &#1580;&#1587;&#1605; &#1575;&#1604;&#1605;&#1581;&#1608;&#1604;</span></font><span lang="AR-SA" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; *</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic"> 
                    &#1610;&#1580;&#1576; &#1602;&#1610;&#1575;&#1587; &#1602;&#1610;&#1605;&#1577; &#1605;&#1602;&#1575;&#1608;&#1605;&#1577; &#1575;&#1604;&#1587;&#1604;&#1603; &#1575;&#1604;&#1584;&#1610; &#1578;&#1605; &#1578;&#1608;&#1589;&#1610;&#1604;&#1607; &#1605;&#1606; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1601;&#1610; 
                    &#1591;&#1585;&#1601; &#1602;&#1610;&#1575;&#1587; &#1575;&#1604;&#1580;&#1607;&#1583; <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &#1581;&#1578;&#1610; 
                    &#1606;&#1602;&#1591;&#1577; &#1578;&#1593;&#1575;&#1583;&#1604; &#1575;&#1604;&#1571;&#1608;&#1580;&#1607; &#1601;&#1610; &#1593;&#1575;&#1586;&#1604; 
                    &#1575;&#1582;&#1578;&#1585;&#1575;&#1602; &#1606;&#1602;&#1591;&#1577; &#1575;&#1604;&#1578;&#1593;&#1575;&#1583;&#1604; &#1593;&#1604;&#1610; &#1580;&#1587;&#1605; &#1575;&#1604;&#1605;&#1581;&#1608;&#1604; 
                    &#1581;&#1578;&#1610; &#1610;&#1578;&#1605; <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &#1591;&#1585;&#1581;&#1607;&#1575; 
                    &#1605;&#1606; &#1602;&#1610;&#1605;&#1577;</span><span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic"> </span><font face="Traditional Arabic"><span dir="LTR" style="font-size: 16pt">&nbsp;</span></font><font face="Verdana" size="2"><span dir="LTR">DC Resistance</span></font><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1575;&#1604;&#1578;&#1610; 
                    &#1578;&#1605; &#1602;&#1610;&#1575;&#1587;&#1607;&#1575;.</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">6.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <h1 align="right" dir="RTL">
                    <span style="text-decoration: none; font-weight: 400">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt; " lang="AR-SA">
                    &#1610;&#1578;&#1605; &#1590;&#1576;&#1591; &#1602;&#1610;&#1605;&#1577; &#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1593;&#1604;&#1610; </span>
                    </font>
                    <font size="2" face="Verdana">
                    <span dir="LTR">10 A</span></font><font face="Traditional Arabic"><span style="font-size: 16pt; " lang="AR-SA"> 
                    &#1605;&#1606; </span><span lang="AR-SA">
                    <font style="font-size: 16pt"></font></span></font><font size="2" face="Verdana"><span dir="LTR">Test 
                    current</span><span lang="AR-SA"> </span></font><span dir="LTR"><font size="2" face="Verdana">selector</font><font style="font-size: 16pt" face="Traditional Arabic">
                    </font></span></span></h1>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">7.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span style="font-size: 16pt; font-weight: 400; text-decoration: none" lang="AR-SA">
                    <font face="Traditional Arabic">&#1588;&#1594;&#1604; &#1580;&#1607;&#1575;&#1586; &#1602;&#1610;&#1575;&#1587; &#1605;&#1606; &#1605;&#1601;&#1578;&#1575;&#1581;
                    </font></span>
                    <span style="font-weight: 400; text-decoration: none">
                    <font face="Verdana" size="2"><span dir="LTR">power (1/0)</span></font><span lang="AR-SA" style="font-family: Traditional Arabic; font-size: 16pt"> 
                    &#1608; &#1584;&#1604;&#1603; &#1576;&#1608;&#1590;&#1593;&#1607; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt">
                    <span dir="LTR">(1)</span></font></span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">8.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1575;&#1590;&#1594;&#1591; &#1593;&#1604;&#1610; &#1605;&#1601;&#1578;&#1575;&#1581;
                    </span></font>
                    <font face="Verdana" size="2">
                    <span dir="LTR">Test / Dump</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1604;&#1610;&#1603;&#1608;&#1606; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593; </span>
                    <span dir="LTR"><font size="2" face="Verdana">Test</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt"> 
                    ( &#1606;&#1604;&#1575;&#1581;&#1592; &#1578;&#1594;&#1610;&#1585; &#1604;&#1608;&#1606; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1605;&#1606; &#1575;&#1604;&#1604;&#1608;&#1606; &#1575;&#1604;&#1571;&#1582;&#1590;&#1585; &#1573;&#1604;&#1610; &#1575;&#1604;&#1604;&#1608;&#1606; &#1575;&#1604;&#1571;&#1581;&#1605;&#1585; )</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">9.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed"><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1571;&#1606;&#1578;&#1592;&#1585; &#1581;&#1578;&#1610; 
                    &#1578;&#1605;&#1575;&#1605; &#1605;&#1585;&#1608;&#1585; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1576;&#1575;&#1604;&#1603;&#1575;&#1605;&#1604; </span>
                    <span lang="AR-SA" style="font-family: Traditional Arabic">
                    (</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1610;&#1578;&#1605; &#1575;&#1604;&#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1584;&#1604;&#1603; &#1593;&#1606; &#1591;&#1585;&#1610;&#1602; &#1605;&#1604;&#1575;&#1581;&#1592;&#1577; &#1604;&#1605;&#1576;&#1577; </span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">Ready</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1578;&#1593;&#1591;&#1610; </span>
                    <font face="Verdana" size="2"><span dir="LTR">Flicker</span></font><span style="font-size: 16pt; font-family: Traditional Arabic" lang="AR-SA">
                    </span>
                    <span style="font-family: Traditional Arabic" lang="AR-SA">)</span><span style="font-size: 16pt; font-family: Traditional Arabic" lang="AR-SA"><br>
                    &nbsp; *
                    &#1610;&#1580;&#1576; &#1593;&#1583;&#1605; &#1578;&#1594;&#1610;&#1610;&#1585; &#1602;&#1610;&#1605;&#1577; &#1581;&#1602;&#1606; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1571;&#1579;&#1606;&#1575;&#1569; &#1605;&#1585;&#1608;&#1585; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1605;&#1606; &#1580;&#1607;&#1575;&#1586; 
                    &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1608; &#1571;&#1593;&#1591;&#1575;&#1569; &#1604;&#1605;&#1576;&#1577;
                    </span>
                    <span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;</span><font face="Verdana" size="2"><span dir="LTR">Ready</span></font><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp; 
                    &#1575;&#1588;&#1575;&#1585;&#1577;&nbsp; </span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">Flicker</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">10.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span style="font-size: 16pt; text-decoration: none; font-weight: 400" lang="AR-SA">
                    <font face="Traditional Arabic">&#1571;&#1606;&#1578;&#1592;&#1585; &#1581;&#1578;&#1610; &#1579;&#1576;&#1575;&#1578; &#1602;&#1610;&#1605;&#1577; &#1602;&#1585;&#1575;&#1569;&#1577; 
                    &#1575;&#1604;&#1605;&#1602;&#1575;&#1608;&#1605;&#1577; &#1579;&#1605; &#1587;&#1580;&#1604; &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1577;<br>
&nbsp;&nbsp;&nbsp; *
                    </font></span>
                    <span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
                    &#1601;&#1610; &#1581;&#1575;&#1604;&#1577; &#1573;&#1606; &#1603;&#1575;&#1606;&#1578; &#1602;&#1610;&#1605;&#1577; &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1577; &#1589;&#1594;&#1610;&#1585;&#1577; &#1580;&#1583;&#1575;&#1611; &#1571;&#1608; &#1589;&#1601;&#1585; &#1610;&#1578;&#1605; &#1578;&#1594;&#1610;&#1610;&#1585;
                    </span>
                    <font face="Verdana" size="2"><span dir="LTR">Selector</span></font><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic"> 
                    &#1575;&#1604;&#1582;&#1575;&#1589;</span><span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1576;&#1575;&#1604;&#1605;&#1602;&#1575;&#1608;&#1605;&#1577; 
                    &#1604;&#1578;&#1594;&#1610;&#1610;&#1585; </span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">Range</span></font><span lang="AR-SA" style="font-family: Traditional Arabic; font-size: 16pt"> 
                    &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1577; &#1608; &#1578;&#1587;&#1580;&#1610;&#1604; &#1571;&#1583;&#1602; &#1602;&#1585;&#1575;&#1569;&#1577; &#1604;&#1604;&#1605;&#1602;&#1575;&#1608;&#1605;&#1577;</span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">11.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed"><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;&#1590;&#1594;&#1591; &#1593;&#1604;&#1610; &#1605;&#1601;&#1578;&#1575;&#1581; </span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">Test/Dump</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1604;&#1610;&#1603;&#1608;&#1606; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593;<b> </b></span>
                    <font face="Verdana" size="2">
                    <span dir="LTR">Dump</span></font><b><span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    </span></b>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    ( &#1606;&#1604;&#1575;&#1581;&#1592; &#1578;&#1594;&#1610;&#1585; &#1604;&#1608;&#1606; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1605;&#1606; &#1575;&#1604;&#1604;&#1608;&#1606;</span><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt">
                    </span></font>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;&#1604;&#1571;&#1581;&#1605;&#1585; &#1573;&#1604;&#1610; &#1575;&#1604;&#1604;&#1608;&#1606; &#1575;&#1604;&#1571;&#1582;&#1590;&#1585;</span><font face="Traditional Arabic"><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt">
                    </span><span lang="AR-SA" style="font-size: 16.0pt">)</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">12.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1575;&#1604;&#1608;&#1580;&#1607;&#1610;&#1606;
                    </span><span style="font-size: 16pt" dir="LTR">S 
                    , T</span><span lang="AR-SA" style="font-size: 16.0pt"> 
                    &#1610;&#1578;&#1605; &#1578;&#1603;&#1585;&#1575;&#1585; &#1575;&#1604;&#1582;&#1591;&#1608;&#1575;&#1578; &#1605;&#1606; &#1575;&#1604;&#1582;&#1591;&#1608;&#1577; &#1585;&#1602;&#1605; (5) &#1581;&#1578;&#1610; &#1575;&#1604;&#1582;&#1591;&#1608;&#1577; &#1585;&#1602;&#1605; (12)</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">13.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span style="font-size: 16pt; text-decoration: none; font-weight: 400" lang="AR-SA">
                    <font face="Traditional Arabic">&#1575;&#1601;&#1589;&#1604; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1605;&#1606; &#1605;&#1601;&#1578;&#1575;&#1581;
                    </font></span>
                    <span style="text-decoration: none; font-weight: 400">
                    <font face="Verdana" size="2"><span dir="LTR">power (1/0)</span></font><span lang="AR-SA" style="font-family: Traditional Arabic; font-size: 16pt"> 
                    &#1608; &#1584;&#1604;&#1603; &#1576;&#1608;&#1590;&#1593;&#1607; &#1593;&#1604;&#1610; &#1608;&#1590;&#1593; </span>
                    <font face="Traditional Arabic" style="font-size: 16pt">
                    <span dir="LTR">(1)</span></font></span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">14.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1575;&#1601;&#1578;&#1581; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;
                    </span></font>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
                    &#1575;&#1604;&#1584;&#1610; &#1578;&#1605; &#1602;&#1610;&#1575;&#1587; </span>
                    <span dir="LTR"><font size="2" face="Verdana">DC Contact resistance</font></span><font face="Traditional Arabic"><span lang="AR-SA" style="font-size: 16.0pt"> 
                    &#1604;&#1607;</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">15.</span></font></td>
                  </tr>
                  <tr>
                    <td width="92%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1575;&#1601;&#1578;&#1581; &#1587;&#1603;&#1606;&#1578;&#1610; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1602;&#1576;&#1604; &#1608; &#1576;&#1593;&#1583; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> </span></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">16.</span></font></td>
                  </tr>
                  <tr>
                    <td width="91%" align="right" dir="rtl" style="border-style: none; border-width: medium">
                    <font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1575;&#1585;&#1601;&#1593;  </span>
                    <span lang="ar-eg" style="font-size: 16.0pt">&#1575;&#1591;&#1585;&#1575;&#1601;</span><span lang="AR-SA" style="font-size: 16.0pt"> 
                    &#1571;&#1587;&#1604;&#1575;&#1603; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;</span></font></td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <span lang="ar-eg">
                    <font face="Traditional Arabic" style="font-size: 16pt">17</font></span><font face="Traditional Arabic"><span style="font-size: 16pt" lang="ar-sa">.</span></font></td>
                  </tr>
                  <tr>
                    <td width="91%" align="right" dir="rtl" style="border-style: none; border-width: medium"><font face="Traditional Arabic">
                    <span lang="AR-SA" style="font-size: 16.0pt">&#1608;&#1589;&#1604; &#1575;&#1604;&#1608;&#1589;&#1604;&#1577; 
                    &#1575;&#1604;&#1582;&#1575;&#1589;&#1577; &#1576;&#1578;&#1608;&#1589;&#1610;&#1604; &#1603;&#1604; &#1608;&#1580;&#1607; &#1605;&#1593; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; &#1593;&#1604;&#1610; &#1605;&#1610;&#1603;&#1575;&#1606;&#1610;&#1586;&#1605; &#1587;&#1603;&#1610;&#1606;&#1575;&#1578;&#1610; &#1575;&#1604;&#1571;&#1585;&#1590;&#1610; 
                    &#1602;&#1576;&#1604; </span></font>
                    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1608; &#1576;&#1593;&#1583; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; </span>
<font face="Verdana" size="2"><span dir="LTR">CB</span></font><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> </span>
                    </td>
                    <td width="7%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">1</span><span lang="ar-eg" style="font-size: 16pt">8</span><span style="font-size: 16pt" lang="ar-sa">.</span></font></td>
                  </tr>
</table>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1575;&#1587;&#1605; &#1575;&#1604;&#1605;&#1608;&#1602;&#1593; 
: </span><font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp; </span>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605; 
</span>
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1602;&#1575;&#1591;&#1593;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;</span></font></p>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&nbsp;&#1575;&#1604;&#1602;&#1575;&#1574;&#1605; &#1576;&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1578;&#1608;&#1602;&#1610;&#1593;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;:</span><font face="Times New Roman" style="font-size: 16pt"><span lang="AR-EG" style="line-height: 150%">&nbsp;</span></font></p>
                
<p class="text" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: center; text-kashida: 0%; margin-left: 0cm; margin-right: 14.4pt; margin-top: 0cm; margin-bottom: 0pt">
<img border="0" src="graphics/cb-173-r0.jpg" width="491" height="505"></p>
                
</body>

</html>