<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
AB-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=3 width=601 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=3 rowSpan=6 vAlign=top width=55 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="194"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=506>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=297>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">Condensate Polisher Air Blower </font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">Rotary</font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">Sutorbil</font></b></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=191>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; </SPAN>
    <span style='font-size:
  10.0pt'><font face="Arial">&nbsp;</font></span><font face="Arial" size="2">AB-001-r0</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=191>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><font size="2" face="Arial">Shobra El-Khimah
PS</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=204>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN><font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=3 rowSpan=2 vAlign=top width=297>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<br>
    </FONT><font face="Arial" size="2">Equipment Inspection&nbsp; </font></B><span style="font-family: Arial; font-weight: 700">
    <font size="2">(I1-M6)</font></span></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=197>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 09 April 2006</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=3 vAlign=top width=197>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;April 2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>

<P dir="ltr"><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote dir="ltr">

<p style="margin-top: 0; margin-bottom: 0">This document outlines the equipment 
inspection I1, which must be performed every six months as indicated by M6 in the 
title block.</p>
<p style="margin-top: 0; margin-bottom: 0">Condensate polisher air blower 
provides air for resin mixing and scrubbing. The blower is equipped with inlet 
filter and silencer</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<span style="font-family:Times New Roman; text-decoration:underline" dir="ltr">
Technical Specification for Sutorbil blower</span></p>

  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="56%" id="AutoNumber1">
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Type:</font></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Rotary</font></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Capacity:&nbsp;&nbsp; </font></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">434.1 NCMH (255.5 SCFM)</font></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Design pressure:</font></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">0.7 (KSCMG) (10Psi)</font></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Design temp.:</font></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">&nbsp;21 C (70F)</font></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Drive HP: </font></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">15 HP</font></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">R.P.M: </font></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">1500</font></td>
    </tr>
    <tr>
      <td width="50%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Manufacture: </font></td>
      <td width="50%" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">&nbsp;Sutorbil</font></td>
    </tr>
</table>

<p style='margin:0; mso-list:l1 level1 lfo4;tab-stops:
list 36.0pt' dir="ltr"><span dir=LTR>The first draft initiated by eng.
Tarek Abd Elmonem Mahmoud, revised
by eng. Mahmoud Ahmed Shaker, approved by eng. Mohamed Helmy Habib general 
director, accepted by eng. Mohamed El-tahawy Mostafa Head sector of Shoubra
El-Khimah PS 4x315MW.</span></p>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l1 level1 lfo4;tab-stops:
list 36.0pt' align="justify" dir="ltr"><span dir=ltr>This document certified by eng. 
Afaf Ebrahim Eldib CEPC inspection and quality control head sector MPIS 
Coordinator and reviewed by eng. Nageh Soliman Shoosha .</span></p>

</blockquote>

<P dir="ltr"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0; margin-top:0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and qualified 
  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0; margin-top:0" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 0; margin-top:0" dir="ltr">
  Wear safety and healthy equipment as safety helmet, safety shoes, ... etc</p>
  </li>
  <li dir="ltr">
  <p style="margin-bottom: 0; margin-top:0" dir="ltr">Isolate the circuit breaker for 
  electrical equipments</li>
  <li dir="ltr">
  <p style="margin-bottom: 0; margin-top:0" dir="ltr">Close valve delivery.</li>
</ul>
<P dir="ltr"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">

<ul type=disc dir="ltr">
 <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; margin-bottom: 0" dir="ltr">
 Standard tool set</li>
</ul>

</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-bottom: 0" dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Times New Roman">
  Regrease  mobil UX 47</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Times New Roman">Drain 
  flush and replace oil  delvac 1240</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Check inlet 
  filter silencer and discharge silencer</span></li>
</ol>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>