<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-271-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=603>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=508>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=296>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
  <p style='margin-top:0;margin-bottom:0cm;margin-bottom:0' dir="ltr">
  <span style='font-size:10.0pt;font-family:Arial'><b>SF6 Circuit Breaker </b></span>
  <b><span style="font-size: 10.0pt; font-family: Arial">220KV, 2000 Amp</span></b></p>
  <p style='margin-top:0;margin-bottom:0cm;margin-bottom:0' dir="ltr"><b>
  <span style="font-size: 10.0pt; font-family: Arial">GSRK-200 </span></b> </p>
  <p style='margin-top:0;margin-bottom:0cm;margin-bottom:0' dir="ltr"><b>
  <span style="font-size: 10.0pt; font-family: Arial">Toshiba</span></b></p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; </SPAN>
    <span style="font-family: Arial"><font size="2">&nbsp; CB-271</font></span></B><span style='font-family:Arial'><b><font size="2">-r0</font></b></span></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><span
  style='font-size:10.0pt'><font face="Arial">Shoubra ELKheima PS</font></span></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=207>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;</span></b></font><b><span
  style='font-size:10.0pt'><font face="Arial">&nbsp; APPROVED</font></span></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=296>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I2- Y3)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=200>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 07 May&nbsp; 2006</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=200>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;&nbsp;May&nbsp; 
    2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>

<p style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">This document outlines the equipment inspection 
checklist I2, which must be performed every three years as indicated by Y3 in the title block.</font></span></p>

<p style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">The first draft is initiated by eng.  </font></span>Ahmad Al-Okabi<span dir="LTR"><font face="Times New Roman">, tested by 
eng. Tarek EL-kafafy, accepted by general director eng.  </font></span>Nady Mosaed<span dir="LTR"><font face="Times New Roman">, approved by 
eng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS.</font></span></p>

<p style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">This document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by 
eng. Afaf Ebrahim El-Dib, CEPC inspection &amp; quality control 's head sector and MPIS coordinator
</font></span></p>

</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A
     work permit must be issued and the qualified maintenance staff should
     carry the suitable safety category </span> </li>
  <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Wear
     your safety helmet &amp; safety shoes. </span> </li>
  <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Safety
     fence  with caution marks surrounding the work area.</span></li>
  <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">The circuit breaker is out of service</span></li>
  <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">The
     CB must be isolated &amp; grounded from both sides .</span></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment</FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Electrical
     tool box .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Gas
     leak detector .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">An
     industrial vacuum cleaner .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Megger
     1000 V</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Avometer</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">DC
     resistance measuring device .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Opening &amp; closing time measuring device</span></li>
</ul>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>
<p style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr" class="MsoNormal" align="left">&nbsp;</p>
<ol>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check correct operation of position
indicator , operation counter , and auxiliary contacts</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check SF6 gas press. (6 
Atm.)</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check gas &amp; oil leak .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check exterior for loose nuts or bolts
and rust spots .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check the ground wire and tighten if
necessary .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure the moisture in gas SF6 (its
normal value is about 40PPmv).</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure SF6 gas purity (its normal value
is about 98%) .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure decomposition gas .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check oil level of p/p unit, in
accordance with fig(1).</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check operation at oil low press 230 atm
.</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check that oil press. 
switch operates
within 10% of the specified value </span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:45.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>Check SF6 pressure &amp; density switch
settings (alarm &amp; blocking), in accordance with fig(2)&amp;table (1).</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure the insulation resistance of control
circuit , greater than 2M</span><font face="Times New Roman">&#937;</font> .</p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure resistance between main circuit
and gas tank , greater than </span><st1:metricconverter ProductID="1000 M"
st="on">1000 M<font face="Times New Roman">&#937;</font></st1:metricconverter> . </p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure DC resistance of contacts for
each phase of the CB .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure the opening and closing time of
the CB (O.T &lt; 0.018sec,C.T &lt; 0.1sec).</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check the time required from rising the
pressure from 315 bar to 335 bar .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Coat the operating mechanism with silicon
grease .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check the accumulator gas N2 pressure by
starting up to the pump at zero oil pressure then the pressure rises<span
style='mso-spacerun:yes'> </span>at stroke from several tens to about 220
bar , the pressure which rose in this manner is the gas pressure .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:
0;margin-bottom:8;text-kashida:0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check for disconnection of space heater ,
measure current bet the space heater terminals .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Put the C.B in 
service</span></p>

  </li>
</ol>
<table border="1" cellspacing="1" style="border-collapse: collapse" bordercolor="#111111" width="719" id="AutoNumber2" height="1">
  <tr>
    <td width="74" rowspan="2" height="1">
  <p align=center style='margin-bottom:0;margin-top:0'>
  <font face="Arial" size="2">CB<br>
  No.</font></p>
    </td>
    <td width="148" colspan="3" height="32">
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">Moisture
  content</font></p>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">PP
  mv</font></p>
    </td>
    <td width="132" colspan="3" height="32">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">% of
  SF6 Gas</font></td>
    <td width="154" colspan="3" height="32">
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">DC
  Contact</font></p>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">Resistance
  (&#956;&#937;)</font></p>
    </td>
    <td width="89" height="32">
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">Opening &amp; <br>
  Closing Time</font></p>
    </td>
    <td width="81" height="32">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr>
  <td style='width:35;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">R</font></p>
  </td>
  <td style='width:35;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">S</font></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">T</font></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">R</font></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">S</font></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">T</font></p>
  </td>
  <td style='width:36;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">R</font></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">S</font></p>
  </td>
  <td style='width:40;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:1; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">T</font></p>
  </td>
    <td width="89" height="1">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Opening <br>
    (msec)</font></td>
    <td width="81" height="1">
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">Closing</font></p>
  <p align=center style='margin-bottom:0;text-align:center; margin-top:0'>
  <font face="Arial" size="2">(msec)</font></p>
    </td>
  </tr>
  <tr>
    <td width="74" height="19">&nbsp;</td>
    <td width="47" height="19">&nbsp;</td>
    <td width="47" height="19">&nbsp;</td>
    <td width="46" height="19">&nbsp;</td>
    <td width="43" height="19">&nbsp;</td>
    <td width="46" height="19">&nbsp;</td>
    <td width="46" height="19">&nbsp;</td>
    <td width="48" height="19">&nbsp;</td>
    <td width="50" height="19">&nbsp;</td>
    <td width="52" height="19">&nbsp;</td>
    <td width="89" height="19">&nbsp;</td>
    <td width="81" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="74" height="19">&nbsp;</td>
    <td width="47" height="19">&nbsp;</td>
    <td width="47" height="19">&nbsp;</td>
    <td width="46" height="19">&nbsp;</td>
    <td width="43" height="19">&nbsp;</td>
    <td width="46" height="19">&nbsp;</td>
    <td width="46" height="19">&nbsp;</td>
    <td width="48" height="19">&nbsp;</td>
    <td width="50" height="19">&nbsp;</td>
    <td width="52" height="19">&nbsp;</td>
    <td width="89" height="19">&nbsp;</td>
    <td width="81" height="19">&nbsp;</td>
  </tr>
</table>
<FONT face="Times New Roman">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-family:Arial"><u><font size="4">Remarks</font></u><font size="4">:</font></span></p>

</FONT>

<FONT face="Arial" size="1">
<blockquote>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
</blockquote>

</FONT>

<FONT face="Times New Roman">
<P align=left style="margin-top: 0; margin-bottom:0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CB 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=left style="margin-top: 0; margin-bottom:0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom:0">&nbsp;</P>

<div align="center">
  <center>
  <table border="1" cellspacing="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="77%" id="AutoNumber1">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      <p align="center">

<FONT face="Times New Roman">
      <img border="0" src="../all_docs/graphics/CB-271-01.jpg" width="445" height="357"></FONT></td>
    </tr>

</FONT>

<FONT face="Arial" size="2">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;<FONT face="Times New Roman"><font face="Arial" size="2">Figure 
      1: Oil Level and temperature relation </font></p>
      <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      * at oil pressure 330 atm</font></p>
      <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;</FONT>&nbsp;&nbsp;&nbsp; 
      accumulator 2 bottles/pole<font color="#0000FF" face="Arial" size="2"> 22 /pole</font></td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">&nbsp;</td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      <img border="0" src="../all_docs/graphics/CB-271-02.jpg" width="374" height="312"></td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      Figure 2: SF6 Gas Pressure VS temperature C/CS</td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">&nbsp;</td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      <img border="0" src="../all_docs/graphics/CB-271-03.gif" width="536" height="178"></td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      Table 1:Pressure Setting</td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">&nbsp;</td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      <img border="0" src="../all_docs/graphics/CB-271-04.jpg" width="557" height="627"></td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center">
      Table 2: Ordinary Inspection Procedure</td>
    </tr>
  </table>
  </center>
</div>

</FONT>

<p dir="ltr" align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p dir="ltr" align="center">&nbsp;</p>
<p dir="ltr" align="center">&nbsp;</p>
<p dir="ltr" align="center">&nbsp;</p>
<p dir="ltr" align="center">&nbsp;</p>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>