<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-272-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=603>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=508>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=296>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
  <p style='margin-top:0;margin-bottom:0cm;margin-bottom:0' dir="ltr">
  <span style='font-size:10.0pt;font-family:Arial'><b>Vacuum
  Circuit Breaker 6.3kv,1200-2000A</b></span><o:p></o:p></p>
  <p style='margin-top:0;margin-bottom:0cm;margin-bottom:0' dir="ltr">
  <span style='font-size:10.0pt;font-family:Arial'><b>HS4006</b></span><o:p></o:p></p>
  <p style='margin-top:0;margin-bottom:0cm;margin-bottom:0' dir="ltr"><b>
  <span style="font-size: 10.0pt; font-family: Arial">Fuji
  Electric</span></b></p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; </SPAN>
    <span style="font-family: Arial"><font size="2">&nbsp;CB-272</font></span></B><span style='font-family:Arial'><b><font size="2">-r0</font></b></span></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><span
  style='font-size:10.0pt'><font face="Arial">Shoubra ELKheima PS</font></span></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=207>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;</span></b></font><b><span
  style='font-size:10.0pt'><font face="Arial">&nbsp;&nbsp; APPROVED</font></span></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=296>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">Equipment
    Inspection (I1- Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=200>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 07 May&nbsp; 2006</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=200>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;&nbsp;May&nbsp; 
    2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>

<p style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">This document outlines the equipment inspection 
checklist I1, to be performed on an annually bases as indicated by Y1 in the title block.</font></span></p>

<p style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">The first draft is initiated by eng.  </font></span>Ahmad Al-Okabi<span dir="LTR"><font face="Times New Roman">, tested by 
eng. Tarek EL-kafafy, accepted by general director eng.  </font></span>Nady Mosaed<span dir="LTR"><font face="Times New Roman">, approved by 
eng. Mohamed EL-Tahawy Head sector of Shoubra EL-Kheima PS.</font></span></p>

<p style="margin-top: 0; margin-bottom: 8" align="justify"><span dir="LTR">
<font face="Times New Roman">This document revised by eng. Nageh Soliman Shousha, CEPC quality control director, and certified by 
eng. Afaf Ebrahim El-Dib,
CEPC inspection &amp; quality control 's head sector and MPIS coordinator
</font></span></p>

</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul style="margin-top: 0cm">
 <li class=MsoNormal style='mso-list:l2 level1 lfo3;tab-stops:list 36.0pt' dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A
     work permit must be issued and the qualified maintenance staff should
     carry the suitable safety category </span> </li>
 <li class=MsoNormal style='mso-list:l2 level1 lfo3;tab-stops:list 36.0pt' dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Wear
     your safety helmet &amp; safety shoes. </span> </li>
 <li class=MsoNormal style='mso-list:l2 level1 lfo3;tab-stops:list 36.0pt' dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Safety
     fence  with caution marks surrounding the work area.</span></li>
 <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Circuit
     breaker must be out of service and on the open position .</span></li>
 <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Draw
     out the circuit breaker .</span></li>
 <li dir="ltr">
 <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Discharge
     the closing and opening springs .</span></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment</FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Electrical tool box</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Air blower</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Megger
     500 V .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Avometer, Timer</span></li>
</ul>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>
<ol>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check and clean the insulation of vacuum
interrupters .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check for loose bolts , nuts , terminals
and retightened wherever need .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check vacuum interrupter for proper
fixation and any overheat or spark traces .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Lubricate the operating mechanism using
oil (LT-10f
Nihon molybdenum CO , ltd) .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check springs for deformation , rust and
for proper engaged of operating mechanism .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check the switching 
indicators and counter operations for proper functioning</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure closing and 
opening time; Closing time 0.15 sec,&nbsp;&nbsp;&nbsp;&nbsp; Opening time 0.04 sec .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Measure the insulation resistance of main
conducting parts to earth must not be less than 500 M&#937; .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Check closing / tripping latches for
smooth operation .</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-kashida:
0%;mso-text-indent-alt:-18.0pt;mso-list:l3 level2 lfo8;
tab-stops:list 72.0pt' dir="ltr" align="left"><span dir=LTR>Draw in the circuit 
breaker cell</span></p>

  </li>
</ol>
<FONT face="Times New Roman">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-family:Arial"><u><font size="4">Remarks</font></u><font size="4">:</font></span></p>

</FONT>

<FONT face="Arial" size="1">
<blockquote>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
..............................................................................................................................................................................</p>
</blockquote>

</FONT>

<FONT face="Times New Roman">

</FONT>

<FONT face="Arial" size="2">
<P align=center style="margin-top: 0; margin-bottom:0"><b>Check List for V. CB</b></P>

<P align=center style="margin-top: 0; margin-bottom:0"><b>Annual Check &amp; Maint.</b></P>

<P align=left style="margin-top: 0; margin-bottom:0"><b>Unit No.:</b></P>

<P align=left style="margin-top: 0; margin-bottom:0"><b>CB Name :</b></P>

<P align=left style="margin-top: 0; margin-bottom:0"><b>CB S.n.:</b></P>

<P align=left style="margin-top: 0; margin-bottom:0"><b>Date :</b></P>

<P align=left style="margin-top: 0; margin-bottom:0"><b>Counter :</b></P>

<P align=left style="margin-top: 0; margin-bottom:0">&nbsp;</P>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="100%" id="AutoNumber2">
  <tr>
    <td width="7%" align="center"><font size="2">S</font></td>
    <td width="35%" align="center"><font size="2">Item</font></td>
    <td width="45%" align="center"><font size="2">Procedure</font></td>
    <td width="13%" align="center"><font size="2">Remark</font></td>
  </tr>
  <tr>
    <td width="7%" rowspan="12" valign="top">
    <p align="center">1</td>
    <td width="35%" rowspan="12" align="justify" valign="top"><font size="2">
    Main circuit &amp; control circuit</font></td>
    <td width="45%"><font size="2">1. Check insulation barrier &amp; insulation rods 
    for cracks or damage &amp; wipe off dirt and dust by a dry clean cloth.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">2. Check &amp; clean the insulation of vac. 
    interrupter.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">3. Check for loose bolts, nuts terminals &amp; 
    retightened wherever need.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">4. Check electromagnetic devices (closing &amp; 
    tripping coils) for loose termialsor damage along with aux. contacts &amp; Sw.s</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">5. Check the pull-rods for cracks or damage.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">6. Check Vac. interrupter for proper fixation 
    &amp; any overheat or spark traces.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">7. Check thoroughly for any discoloration due 
    to heat.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">8. Check all disconnecting contacts &amp; 
    properly lubricate.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">9. Check aux. contractors for normal 
    resistance and operation.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">10. Check the interlock limit Sw.s for normal 
    operation.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">11. Check the Aux. circuit plug is fermly 
    secured</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">12. Check all wiring and terminal blocks &amp; 
    retightened.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="top" rowspan="5">
    <p align="center">2</td>
    <td width="35%" align="justify" valign="top" rowspan="5"><font size="2">
    Operating mechanism</font></td>
    <td width="45%"><font size="2">1.Check all parts with dry clean clothes</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">2. Check bolts, nuts rods, arms and pins for 
    loose fit or damage.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">3. Lubricate according to lubrication 
    requirements using grease LT-Iof Nihon Molybdenum Co. Ltd. (or equivalent) 
    for the main circuit disconnecting contacts, remove old grease clean and 
    apply a new one</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">4. Check springs for deformation rust and for 
    proper engaged.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">5. Check closing / tripping latches for 
    smooth operation.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" valign="top" rowspan="4">
    <p align="center">3</td>
    <td width="35%" align="justify" valign="top" rowspan="4"><font size="2">
    Measurements &amp; Tests</font></td>
    <td width="45%">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">1. Check the 
    switching indicators and counter operation for proper functioning.</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">This can be 
    accomplished by manually operation of the CB (After man. charging of closing 
    spring) close &amp; open the CB observing the indicators and counter changes.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">2. Check any wear 
    of contacts (electrodes) by observing wear guide line on the operating rod 
    (Red line)</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">when the CB is in 
    close position, this indication is clear. If disappears interrupters must be 
    replaced.</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">3. No-Ld closing 
    test</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">- Closing time 
    0.15 sec</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">- Opening time 
    0.04 sec</font></td>
    <td width="13%">&nbsp;</td>
  </tr>
  <tr>
    <td width="45%"><font size="2">4. Measurements of insulation resis of main 
    conducting parts to earth (all the 3 phases)</font><p><font size="2">This 
    accomplished using 1000 V megger</font></p>
    <p><font size="2">Insul. value to ground must be less than 500 M</font></FONT><font face="Times New Roman" size="2">O</font></td>

<FONT face="Arial" size="2">
    <td width="13%">&nbsp;</td>
  </tr>
</table>

</FONT>

<FONT face="Times New Roman">

<P align=left style="margin-top: 0; margin-bottom:0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom:0">Eng. :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Sup. V.</P>

<P align=left style="margin-top: 0; margin-bottom:0">&nbsp;</P>

<P align=center style="margin-top: 0; margin-bottom:0">Vacuum Circuit Breaker 
Test Sheet</P>

<P align=left style="margin-top: 0; margin-bottom:0">Position and Breaker :</P>

<P align=left style="margin-top: 0; margin-bottom:0">1. Contact Resistance 
Measurement in (MO)</P>

<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="46%" id="AutoNumber3">
    <tr>
      <td width="28%" align="center">Phase (A)</td>
      <td width="29%" align="center">Phase (B)</td>
      <td width="43%" align="center">Phase (C)</td>
    </tr>
    <tr>
      <td width="28%" align="center">&nbsp;</td>
      <td width="29%" align="center">&nbsp;</td>
      <td width="43%" align="center">&nbsp;</td>
    </tr>
  </table>
  </center>
</div>

</FONT>

<p>2. Closing and Opening time in (m sec)</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="100%" id="AutoNumber4">
  <tr>
    <td width="100%" colspan="3" align="center">Closing Time / Opening Time</td>
  </tr>
  <tr>
    <td width="33%" align="center">Phase (A)</td>
    <td width="33%" align="center">

<FONT face="Times New Roman">
    Phase (B)</FONT></td>
    <td width="34%" align="center">

<FONT face="Times New Roman">
    Phase (C)</FONT></td>
  </tr>
  <tr>
    <td width="33%">&nbsp;</td>
    <td width="33%">&nbsp;</td>
    <td width="34%">&nbsp;</td>
  </tr>
  <tr>
    <td width="33%">&nbsp;</td>
    <td width="33%">&nbsp;</td>
    <td width="34%">&nbsp;</td>
  </tr>
  <tr>
    <td width="33%">&nbsp;</td>
    <td width="33%">&nbsp;</td>
    <td width="34%">&nbsp;</td>
  </tr>
  <tr>
    <td width="33%">&nbsp;</td>
    <td width="33%">&nbsp;</td>
    <td width="34%">&nbsp;</td>
  </tr>
  <tr>
    <td width="33%">&nbsp;</td>
    <td width="33%">&nbsp;</td>
    <td width="34%">&nbsp;</td>
  </tr>
  <tr>
    <td width="33%">&nbsp;</td>
    <td width="33%">&nbsp;</td>
    <td width="34%">&nbsp;</td>
  </tr>
  <tr>
    <td width="33%">&nbsp;</td>
    <td width="33%">&nbsp;</td>
    <td width="34%">&nbsp;</td>
  </tr>
</table>

<FONT face="Times New Roman">
<P align=left style="margin-top: 0; margin-bottom:0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;CB 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</FONT>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>