<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>BD-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
p
	{margin-right:0in;
	margin-left:0in;
	font-size:12.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
 p.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0in; margin-right:0in; margin-top:0in}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>

<body bgproperties="fixed" background="../../../../images/approved%20mark.jpg">

<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=571 dir="ltr">
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=476>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><span style="font-size: 10.0pt; font-family: Arial">Busbar Duct 
      15.75kv, 10ka</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><font size="2"><b>
      <span style="font-family: Arial">Y Connection</span></b></font></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><font size="2"><b>
      <span style="font-family: Arial">SKODA PLZEN, Czech Republic</span></b></font></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=174>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; BD-002-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=174>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2"><b><span style="font-family: Arial"> 
    Talkha 2x210</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=187>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I1-M6)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=180>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;04 Sep 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=180>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Sep 2011</FONT></B></TD></B></TR></TABLE>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">&nbsp;</p>
<p style="margin:0 0in; " dir="ltr">&nbsp;</p>
<p style="margin:0 0in; " dir="ltr">&nbsp;</p>
<p style="margin-left: 0in; margin-right: 0in; margin-top: 0in; margin-bottom: 6.4pt" dir="ltr">
<B><FONT face=Arial size=5>Introduction</FONT></B></p>
<blockquote dir="ltr">
<P style="margin-top: -6; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I1, to be carried out 
every six months as indicted by M6 in the title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman">
The first draft initiated by eng. </font>
Abdel Aziz El Bagoury<font face="Times New Roman">, tested by eng. </font>
Atif Abdel Hakam, <font face="Times New Roman">
revised by <span style="text-transform: uppercase">edepc </span>
quality control eng. </font>
Saad Bassuony<font face="Times New Roman">, </font>
accepted by eng. Aly Abdel Whab general director<font face="Times New Roman">, 
and approved by eng. </font>
Mahmoud Saker head sector of
<span style="color: black">Talkha 2x210PS.</span></P>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil; EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC planning &amp; financial 
predicting head sector and supervisor of inspection &amp; quality 
control head sector.</font></P>
</blockquote>
<p style="margin-left: 0in; margin-right: 0in; margin-top: -8; margin-bottom: 6.4pt" dir="ltr">
<B><FONT face=Arial size=5>Safety Precautions</FONT></B> </p>
<ul dir="ltr">
  <li dir="ltr">
<p style="direction:ltr; unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0" dir="ltr" class="MsoNormal">
A work permit must be issued, the  maintenance staff must carry the suitable ID safety category.</p>
  </li>
  <li dir="ltr">
<p style="margin:0; direction:ltr; unicode-bidi:embed" dir="ltr" class="MsoNormal">
Safety fence  with caution marks 
surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
<p style="margin:0; direction:ltr; unicode-bidi:embed" dir="ltr" class="MsoNormal">
Wear the safety &amp; healthy equipment as safety shoes, helmet, gloves 
pairs, breathing mask, safety glassetc</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  The unit must be out of service.</li>
  <li dir="ltr">
<p style="margin:0; direction:ltr; unicode-bidi:embed" dir="ltr" class="MsoNormal">
The bus duct must be de-energized and the bars 
must be connected to earth.</p>
  </li>
  <li dir="ltr">
<p style="margin:0; direction:ltr; unicode-bidi:embed" dir="ltr" class="MsoNormal">
Check the insulation resistance  with 
a megger  prior and after maintenance to re-energize the bus 
duct.</p>
  </li>
</ul>
<p style="margin-left: 0; margin-right: 0in; margin-top: -8; margin-bottom: 0" dir="ltr" align="left">
<B><FONT face=Arial size=5>Tools and Equipment </FONT></B></p>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0" dir="ltr">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">S<span style="color: black">afety and healthy equipment.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  Megger device and digital voltmeter, voltage Indicator.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  Spray fine cloth and brushes for cleaning purpose, Air Blower</li>
</ul>
<p style="margin-left: 0; margin-right: 0in; margin-top: -8; margin-bottom: 0" dir="ltr" align="left">
<FONT face=Arial size=5>
<B>
Work to be Carried Out</B></FONT></p>
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-bottom: 8; margin-top:-4" dir="ltr">
  Loose cover down of generator.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-bottom: 8" dir="ltr">
  Check the flexible joint in the out let&nbsp;generator&nbsp;15.75kv.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-bottom: 8" dir="ltr">
  If any flexible joint is not ok replaced it by new one &quot;like over heat stress&quot; 
  ...etc</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-bottom: 8" dir="ltr">
  Retighten the end terminal of flixable joint of generayor.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-bottom: 8" dir="ltr">
  Clean all porcelain surfaces of all bushings 15.75kv out let of generator.</li>
</ol>
<p align="left" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: -6; margin-bottom: 0"><b><span style="font-size: 10.0pt; font-family: Arial">Location: </span></b>
<span style="font-size: 10.0pt; font-family: Arial">
<b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Bus Duct Code:&nbsp;
</b>
</span><b><font face="Arial" size="2"><br>
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature: </font></b></p>

</body>

</html>