<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>CB-310-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator>


<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY 
background="../../../../images/approved%20mark.jpg" 
bgColor=white lang=EN-US style="tab-interval: 36.0pt" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=605 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=510 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=282>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment<BR></FONT>
      <font face="Arial" size="2">6.3 KV SF6 Circuit Breaker <br>
      Fluarc FG2 </font></B></P>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B>
      <font face="Arial" size="2">With motor operating
      Mechanism EU, EK<br>
      Merlin Gerin </font></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=210>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; CB</B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">-310-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></B><SPAN 
  style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=210>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><font face="Arial" size="2">Damietta 
    CCPS</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=219>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp; 
      </SPAN></FONT><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>APPROVED</FONT></SPAN></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=282>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR></FONT><font face="Arial" size="2">Equipment Inspection 
    (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=219>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>Approved<B>
      Date </B>: 
      <B>&nbsp;24 May 2009&nbsp;&nbsp;&nbsp; </B>&nbsp;</FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=219>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;</FONT></B><font face="Arial" size="1">May 
      2014</font></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:8; margin-bottom:0">Thi<span style="line-height: 150%"><font size="3">s document 
  lists the equipment inspection I1, which must be performed on yearly bases as 
  indicated by Y1 in the title block</font></span></p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:8; margin-bottom:0"><span style="line-height: 150%"><font size="3">The first 
  draft initiated by eng. Ahmed Abel Halim Elangger and reviewed bay eng. 
  Mohamed Salah Badawy accepted by eng. Abdel Rahem Salam general director and 
  approved by eng. Mohamed Enan Head sector of damietta power station </font></span></p>
</BLOCKQUOTE>
<P align=left dir=ltr style="margin-top: 8; margin-bottom: 0"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<FONT face="Times New Roman">
  <ul>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
A work permit must be issued, the qualified maintenance staff must carry the 
suitable ID safety category.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Safety fence with caution marks surrounding the work area.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Wear appropriate personal protective equipment must be used, safety 
shoes, helmet breathing mask, safety glasses.</p>
  </li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <span dir="LTR">Disconnect the circuit breaker and the ground shoe </span></li>
</ul>
  </FONT>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">Tools 
and Equipment</SPAN></P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%" dir="LTR">Complete tool set</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%" dir="LTR">Digital voltmeter.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span dir="LTR">Megger</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span dir="LTR">Brushes</span><span style="line-height: 150%" dir="LTR"> </span></li>
</ul>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">Work to be 
carried out</font></span></b></font><b><span style="font-size:14.0pt">&nbsp;</span></b></p>
  <p class="MsoNormal" align="left" style="margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  &nbsp;<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="100%" id="AutoNumber1" height="406">
  <tr>
    <td width="7%" align="center" height="38">Step</td>
    <td width="60%" align="center" height="38">Work to be carried out</td>
    <td width="19%" align="center" height="38">Setting reference value</td>
    <td width="14%" align="center" height="38">Result</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">1</td>
    <td width="60%" height="19">Clean the mating surface of the metal clad</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="29">2</td>
    <td width="60%" height="29">
  <p class="MsoNormal" align="left" style="margin:0; " dir="ltr">
  Check the voltage control at source of power and line drop between the power 
  source and breaker</td>
    <td width="19%" align="center" height="29">220 VDC</td>
    <td width="14%" height="29">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="38">3</td>
    <td width="60%" height="38">Check the racking mechanism to make certain that it is in 
    the disconnect position </td>
    <td width="19%" align="center" height="38">ok - not ok</td>
    <td width="14%" height="38">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">4</td>
    <td width="60%" height="19">Cloe the CB manually</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">5</td>
    <td width="60%" height="19">Open CB manual manually</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">6</td>
    <td width="60%" height="19">Check charging and discharging spring for CB</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">7</td>
    <td width="60%" height="19">Check the closing time of breaker</td>
    <td width="19%" align="center" height="19">0.6-0.1 sec</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">8</td>
    <td width="60%" height="19">Check the tripping time of breaker</td>
    <td width="19%" align="center" height="19">0.25-0.3 sec</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="38">9</td>
    <td width="60%" height="38">Check the primary circuit insulation on the breaker phase to phase 
    to ground may be checked</td>
    <td width="19%" align="center" height="38">ok - not ok</td>
    <td width="14%" height="38">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">10</td>
    <td width="60%" height="19">Check the DC resistance</td>
    <td width="19%" align="center" height="19">100 <font face="Times New Roman">&#937;</font></td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">11</td>
    <td width="60%" height="19">Lubricate the breaker operating mechanism</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">12</td>
    <td width="60%" height="19">Check the SF6 pressure</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">13</td>
    <td width="60%" height="19">Clean the disconnecting switch for the auxiliary transformer</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">14</td>
    <td width="60%" height="19">Check the disconnecting switch for the auxiliary transformer</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">15</td>
    <td width="60%" height="19">Check insulation bas bar connection and connection screws</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="19">16</td>
    <td width="60%" height="19">Test the indicating lamps</td>
    <td width="19%" align="center" height="19">ok - not ok</td>
    <td width="14%" height="19">&nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" align="left" style="margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">&nbsp;</p>

<b>
<p class="MsoBodyText" dir="ltr" style="MARGIN: 0; TEXT-ALIGN: left">
<font color="#000000">
<font face="Arial"><span style="line-height: 150%"><font size="2">Location: 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment Code: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font>
</span></font></p>
<p class="MsoBodyText" dir="ltr" style="MARGIN: 0; TEXT-ALIGN: left">
<font face="Arial" size="2"><span style="line-height: 150%">Tested By: 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</span></font></p>
</font>
</b>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>