<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0040)file://C:\WINDOWS\Desktop\DCS-004-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../../style.css"><TITLE>WH-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H1 {
	FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
H4 {
	FONT-WEIGHT: bold; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
H3 {
	FONT-WEIGHT: bold; FONT-SIZE: 18pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white bgproperties="fixed" background="../../../../../images/approved%20mark.jpg"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=589 border=1 dir="ltr">
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6 dir="ltr">
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" 
      align=center>

<FONT size=2>
<img border="0" src="../../../../../images/mpis-1.gif" width="61" height="201"></FONT></P></TD>
    <TD vAlign=top width=494 colSpan=2 height=1 dir="ltr">
      <TABLE width="100%" border=0 dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left dir="ltr"><FONT 
            face=Arial size=5><B>Power Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=right dir="ltr"><FONT 
            face=Arial size=5><B>Technical Procedure 
        </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=300 height=77 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><FONT 
      face=Arial size=1>Equipment</FONT></B><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <b><span style="font-size:10.0pt;font-family:Arial">Low and High Pressure Heaters<br>
      </span><span style="font-size: 10.0pt; font-family: Arial">ITALY</span></b></p>
      </TD>
    <TD dir=ltr vAlign=top align=left width=176 height=33>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;WH</B></FONT><B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial; mso-fareast-language: EN-US">-003-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3></SPAN></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=176 height=22>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;</FONT><FONT face=Arial 
      size=2>&nbsp;&nbsp; Al-Aresh PS</FONT></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=176 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT><FONT face=Arial>&nbsp;&nbsp;&nbsp;&nbsp;</FONT><FONT 
      face=Arial size=4>&nbsp; </FONT><FONT face=Arial 
      size=2>APPROVED</FONT></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=300 height=1 rowSpan=2>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><B><FONT face=Arial><BR><font size="2">
      Maintenance Procedures</font></FONT><span style="font-size: 10.0pt; font-family: Arial"> 
      (P1: 10% Plugging)</span></B></P></TD><B>
    <TD dir=ltr vAlign=top align=left width=180 height=33>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Approved Date:&nbsp;&nbsp;17 Aug 2006</FONT></B></P></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=180 height=1>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Date to be Reviewed: Aug 2011</FONT></B></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 30" dir="ltr"><B><SPAN 
style="FONT-SIZE: 18pt; FONT-FAMILY: Arial; mso-fareast-language: EN-US">
Introduction</SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <P class=MsoNormal dir=ltr 
  style="MARGIN-BOTTOM: 8; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:0"><SPAN 
  style="FONT-SIZE: 12pt; FONT-FAMILY: Times New Roman">This document outlines 
  the maintenance procedures P1, to be carried out&nbsp;in case of 10% 
  plugging of the total tubes as 
  indicated  in the title block.</SPAN></P>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; text-kashida:0%; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12pt; font-family: Times New Roman">The function of 
  these heaters to used the high temperature, which come from extractions from turbine.</span></p>
  <p class="MsoNormal" style="text-align:justify;direction:ltr;
unicode-bidi:embed; margin-bottom:8; text-kashida:0%; margin-left:0; margin-right:0; margin-top:0" dir="ltr">
  <span style="font-size: 12pt; font-family: Times New Roman">The first draft 
  initiated &amp; tested by eng. Abdel Alim 
  Eldesoky, 
  reviewed by eng. Sobhy Abel Halim, 
  revised by eng. Samir Abdel Gilil EDEPC inspection &amp; quality control
  general director &amp; MPIS coordinator, 
  approved by Mohamed Abdel 
  Ghaffar: Head Sector of&nbsp;Al 
  Arish PS.</span></p>
  <p class="MsoNormal" style="text-align:justify;direction:ltr;
unicode-bidi:embed; margin-bottom:8; margin-left:0; margin-right:0; margin-top:0; text-kashida:0%" dir="ltr">
  <span style="font-size: 12pt; font-family: Times New Roman">This document 
  accepted by eng. Samir Abdel Gilil EDEPC inspection &amp; quality control
  general director &amp; MPIS coordinator, and certified by accountant Mahmoud Soliman EDEPC 
  planning. &amp; financial predecting and 
  supervisor of inspection&nbsp; &amp; quality control's head sector.</span></p>
</BLOCKQUOTE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><SPAN 
style="FONT-SIZE: 18pt; FONT-FAMILY: Arial; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<ul dir="ltr">
<FONT size=2>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
  A work order must be issued; the maintenance staff should be qualified 
  maintenance manuals</li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear safety and healthy equipment as safety helmet, safety shoes,<SPAN 
    style="LINE-HEIGHT: 100%"><FONT size=3 face="Times New Roman"> anti static 
  hand probe to avoid electrical shock</FONT></SPAN> etc</li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence with caution marks surrounding the work area is required&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</li>
<li>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
Isolate the equipment and make good drain.</li>
  </FONT>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0; text-kashida:0%" align="left" dir="ltr">
  <font size="3">The unit must be out of service</font></li>
</ul>
<P dir="ltr"><B><SPAN 
style="FONT-SIZE: 18pt; FONT-FAMILY: Arial; mso-fareast-language: EN-US">Tools 
and Equipment</SPAN></B></P>
<FONT size=2>
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8" dir="ltr">
    Complete maintenance tools set.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
    Safety and healthy equipment</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
    Ropes and wooden blocks.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed" dir="ltr">
    Scaffolding </li>
</ul>
</FONT>
<P dir="ltr"><SPAN 
style="FONT-SIZE: 18pt; FONT-FAMILY: Arial; mso-fareast-language: EN-US"><B>Work to 
be Carried Out</B></SPAN></P>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Disassembly</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 10">
<span style="font-size:14.0pt;font-family:Arial">Shell Removal</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Remove the insulation from the part to be handled.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Disconnect all the shell external pipe connections</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Disconnect and remove all instruments as liquid level controllers, gauge 
  glasses.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Cut the shell by torch or grinding where indicated on general arrangement.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  A special protection ring is provided to avoid damage of the tube bundle.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Remove the shell by pulling, while the shell is being removed, wooding blocks 
  should be placed beneath is bundle, at the tube support plates not on the 
  tubes. These act as supports when the shell is completely removed.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<span style="font-size:14.0pt;font-family:Arial">Channel Disassembly</span></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  When it is necessary to examine the tube sheet surface and internal box. Only 
  the channel cover has to be removed. </p>
</blockquote>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Inspection</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Inspect to tubes to prevent any damage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Test for all tubes from any damage if any tube defected it must be plugging.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Drill or grind out the tube.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Insert the stainless steel plug and weld it.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Check all welding points.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Check all instruments as liquid level controllers.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Clean gauge glasses.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 20">
<span style="font-size:14.0pt;font-family:Arial">Assembly</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Assembly all instrument and liquid level controller.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Assembly low pressure and high pressure heaters as before.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Connect all piping</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">&nbsp;</p>
<div align="center">
  <center>
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="557" height="292">
    <tr style="height: 17.35pt">
      <td colspan="3" style="width: 541; height: 29; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Design 
      Data for Low and High Pressure Feed Water Heaters</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin: 2.0pt 0cm">
      <font size="2"><span style="font-family: Arial">Item</span></font></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">LP</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">HP</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Water 
      Temperature</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">185&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      185</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">240  270</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Steam </span><span style="font-size:10.0pt;font-family:Arial">
      Temperature</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">185&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      185</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">330/23&nbsp;&nbsp;&nbsp; 
      440/260</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Water 
      Pressure</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">20&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      20 bar</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">240&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp; 240</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Steam 
      Pressure</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">10&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      10 bar</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">30  60</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Material 
      tubes</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Steel 
      X6crniti 18.1 DIN</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Steel 15 
      MO 3 Din 17175</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Number</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">17457</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Tubes</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">368  268</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">448&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      484</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="26">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">O.D.</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="26">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">16 mm</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="26">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">16 mm</span></td>
    </tr>
    <tr>
      <td style="width: 157; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Thick</span></td>
      <td style="width: 168; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1.5 mm</span></td>
      <td style="width: 186; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
      <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2.2 mm</span></td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<FONT size=2>
<B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Heaters&nbsp;Code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<BR>Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature: </FONT></B></p>
</FONT>


<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body></HTML>