<HTML>
<HEAD>
  <link rel="stylesheet" href="../../../../../style.css">
<META HTTP-EQUIV="Content-Type" CONTENT="text/html; charset=windows-1252">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>Ch-022-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp; </TITLE>
<META NAME="Template" CONTENT="E:\PROGRAMS\OFFICE\html.dot">
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY LINK="#0000FF" VLINK="#800080" bgproperties="fixed" background="../../../../../images/approved%20mark.jpg">

<B><FONT FACE="Arial" SIZE=5>

<TABLE height=1 cellSpacing=1 cellPadding=7 width=567 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center" style="margin-top: 0; margin-bottom: 0">
      <B>
    <img border="0" src="../../../../../images/mpis-1.gif" width="58" height="207"></B></TD>
    <TD vAlign=top width=467 colSpan=2 height=1>
      <TABLE width="102%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="41%" height="29">
          <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="99%" height="29">
          <p style="margin-top: 0; margin-bottom: 0"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=279 height=1 rowSpan=3>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Equipment:<BR></FONT>
    <FONT FACE="Arial" size="2">Battery Charger 110v</FONT></B></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">CR 127 T100&nbsp; </span></b>
    </p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">Westinghouse</span></b></TD>
    <font face="Arial" size="1">
    <TD vAlign=top width=170 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;</FONT></b></font><X4><B><font size="2" FACE="Arial">&nbsp;Ch-022-r0</font></B></TD></font></TR>
  <TR>
    <TD vAlign=top width=170 height=38>
<B>

    <p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1>Issued to:</FONT><FONT face=Arial size=3> </FONT><X4><font face="Arial">&nbsp;<font size="2">Aswan 
    Dam 1 PS</font></font></B></TD></TR>
  <TR>

<font size="2">
    <TD vAlign=top width=182 height=33 dir="ltr">
    <p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <B><X6><FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp; </FONT></X6>
    <FONT face=Arial 
      size=2>APPROVED</FONT></B></TD>
</font>
    </TR>
  <TR>
    <TD vAlign=top width=279 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Procedure:<br>
    </B></FONT><font face="Arial">
      <b><font size="2">Equipment Inspection (I1-M6)</font></b></font></TD>

<font size="2">
    <TD vAlign=top width=182 height=1 dir="ltr">
    <p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1>Approved 
      Date:</FONT><font size="2"><font face="Arial" size="2">
</font><font face="Arial" size="1">&nbsp; </font></font>
    <B><FONT face=Arial 
      size=1>&nbsp;19 March 2006</FONT></B></TD>
</font>
    </TR>
  <TR>

<font size="2">
    <TD vAlign=top width=182 height=1 dir="ltr">
<FONT FACE="Arial" SIZE=1>
<P ALIGN="justify" dir="ltr" style="margin-top: 0; margin-bottom: 0">Date to be Reviewed:<B> 
March 2011</B></FONT></TD>
</font>
    </TR></TABLE>

<P ALIGN="LEFT">Introduction</P>

</FONT>

<FONT FACE="Times New Roman" SIZE=5>

<blockquote>

<p class="MsoBodyTextIndent" style="text-indent:0cm; margin-top:0; margin-bottom:8" dir="ltr" align="justify">
<span style="font-size:12.0pt;
font-weight:normal">This document lists the equipment inspection I1, which must be 
performed every six months as indicated by M6 in the title block </span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-weight: normal">This charger has three 
possible operating modes as follow:</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-weight: normal">- Floating&nbsp;mode&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 117.7&nbsp;&nbsp; 1% v&nbsp;&nbsp;for 
the 53 cells battery.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-weight: normal">- Charging&nbsp;mode&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;119.25&nbsp; 
1% v&nbsp; for the 53 cells battery.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-weight: normal">- Boost charge mode:110 -&nbsp;143 
v for the 53 cells battery.</span></p>
<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 8; margin-bottom: 8" dir="ltr" align="justify">
<span style="font-size: 12.0pt; font-weight: normal">The change over from 
floating mode to charging mode occurs automatically each time the charger stops 
due to main failure or breakdown .</span></p>
<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<span style="font-size: 12.0pt; font-weight: normal">The change over to boost 
charge is made by placing the inverter I2 on the boost charge position {I2 is 
inside the charger)</span></p>
<p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" dir="ltr" align="justify">
<span style="font-size: 12.0pt; font-weight: normal">The first draft is initiated by eng. 
Nasser El Sayed A.Elaziz, tested by eng.&nbsp;Hassib Hussein Bahbouh, accepted by eng.&nbsp;Mohamed 
Osama Soliman general director, approved by eng. Mohamed A.Elbasset Rekaby&nbsp; head sector of&nbsp;&nbsp;Aswan 
Dam&nbsp;PS, and certified by eng.&nbsp;Kamel Ragheb Hakim HPGC MPIS coordinator and inspection &amp; quality control's general director.</span></p>
</FONT>

</blockquote>

</B>
<p ALIGN="LEFT"><B><FONT FACE="Arial" SIZE=5>Safety Precautions</p>
</FONT>

</B>
<UL><FONT face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  <span dir="ltr">A work permit must be issued and the  maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Safety fence with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, goggles, and 
  rubber glove. ...etc</li>
  <LI dir=ltr>
  <P dir=ltr 
  style="MARGIN: 0px; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt" 
  align=left>The charger must be out of service and isolated from both sides 
  AC&amp;DC.</P></LI></FONT></UL>

<p><B><FONT FACE="Arial" SIZE=5>Tools and Equipment</FONT>
</B></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<span dir="LTR">Digital DC voltmeter .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<span dir="LTR">Blower or vacuum cleaner</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<span dir="LTR">Complete suitable kit of tools</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<span dir="LTR">Small screwdriver</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<span dir="LTR">Cleaning dry rag, brush, blower.</span></li>
</ul>

<FONT FACE="Arial" SIZE=5>

<B><P ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>

</B></FONT>
<ol>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Check the state of the 
  charger before switching off.</span></font></b></li>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Switch off from both 
  sides AC&amp;DC of the charger.</span></font></b></li>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="left">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Inspect all components: 
  transformer, rectifying circuit, smoothing circuit, control circuit-fuses-micro 
  contacts  o/p circuit breaker, indicating lamps, ventilating ducts &amp; filters 
  etc.</span></font></b></li>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Clean the charger using 
  blower and dry rags.</span></font></b></li>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Look for any loose of the 
  power connections and wiring must be done.</span></font></b></li>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">After that the charger 
  must be turned back to operation, now the charger is in charging mode operation 
  as mentioned above and will last for 24 hours and turn back automatically to 
  floating mode.</span></font></b></li>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <font face="Times New Roman">Check the </font>
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">following alarm:</span></font></b><ol type="a">
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 0" align="justify">
  <font face="Times New Roman">I</font><b><font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-weight: normal">f 
  the rectifier is faulty or has been stopped.</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 0" align="justify">
  <font face="Times New Roman">I</font><b><font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-weight: normal">f 
  there is main failure</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <font face="Times New Roman">I</font><b><font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-weight: normal">f 
  the charger is in boost charging mode.</span></font></b></li>
</ol>
  </li>
  <li>
  <p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">The previous three alarms 
  have a local luminous alarm signals and an alarm loop for remote signaling
  </span></font></b></li>
</ol>
<p><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Charger Code:<br>
Checked
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Last Test Date:</b></font></p>


<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body>
</HTML>