<html>

<head>
  <link rel="stylesheet" href="../../../../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>UPS-010-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&#1605;&#1593;&#1578;&#1605;&#1583; </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	font-size:22.0pt;
	font-family:Arial;
	font-variant:small-caps; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.0/css/all.min.css">
<style>
    @import url('https://fonts.googleapis.com/css2?family=Cairo:wght@300;400;500;600;700&display=swap');

    body {
      font-family: 'Cairo', 'Outfit', sans-serif;
      direction: rtl;
    }

    .header-text-left {
      text-align: right;
    }

    .header-text-right {
      text-align: left;
    }

    .search-input {
      padding: 16px 50px 16px 20px;
    }

    .search-icon {
      right: 20px;
      left: auto;
    }

    .link-card {
      text-align: right;
    }

    .link-card:hover {
      transform: translateX(-4px) translateY(-2px);
    }
    
    .ticker-banner {
      flex-direction: row;
    }
  </style>
</head>

<body bgproperties="fixed" background="../../../../../images/approved%20mark.jpg" dir="rtl">
<div class="app-container">
<div class="top-bar">
      <a href="../../../../../index.htm" class="lang-switch">
        <i class="fa-solid fa-globe"></i>
        <span>English Version</span>
      </a>
    </div>

    <!-- Header Section -->
    <header class="header-section">
      <div class="header-text-left">
        <span class="org-hierarchy">وزارة الكهرباء والطاقة المتجددة</span>
        <h1 class="org-name">الشركة القابضة لكهرباء مصر</h1>
        <span class="org-subname">المنطقة الجنوبية - منطقة كهرباء مصر الوسطى - إدارة الشئون الفنية</span>
      </div>

      <div class="logo-container">
        <div class="logo-glow-wrapper">
          <img src="../../../../../images/eetc_logo.jpg" alt="EETC Logo" class="main-logo">
        </div>
        
      </div>

      <div class="header-text-right">
        <span class="org-hierarchy">قطاع تطوير نظم إجراءات الصيانة ومراقبة الجودة</span>
        <h2 class="org-name">نظام معلومات إجراءات الصيانة</h2>
        <span class="org-subname">الإدارة العامة لتطوير نظم إجراءات الصيانة</span>
      </div>
    </header>


    <!-- Navigation Menu Buttons -->
    <nav class="main-nav">
      <a href="../../../../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm" class="nav-btn">
        <i class="fa-solid fa-bullhorn"></i>
        <span>ما هو الجديد</span>
      </a>
      <a href="../../../../../arabic_web/Ar_about/docs%20status/Ar_status.htm" class="nav-btn">
        <i class="fa-solid fa-chart-line"></i>
        <span>موقف المستندات</span>
      </a>
      <a href="../../../../../arabic_web/Ar_forms/A_form.htm" class="nav-btn">
        <i class="fa-solid fa-file-invoice"></i>
        <span>النماذج</span>
      </a>
      <a href="../../../../../arabic_web/Ar_about/Ar_about.htm" class="nav-btn">
        <i class="fa-solid fa-circle-info"></i>
        <span>ما هو الـ MPIS</span>
      </a>
      <a href="../../../../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm" class="nav-btn">
        <i class="fa-solid fa-sliders"></i>
        <span>التعليمات الإدارية</span>
      </a>
      <a href="../../../../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm" class="nav-btn">
        <i class="fa-solid fa-file-signature"></i>
        <span>مسودة المستندات</span>
      </a>
      <a href="../../../../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm" class="nav-btn">
        <i class="fa-solid fa-users-gear"></i>
        <span>المنسقون</span>
      </a>
      <a href="../../../../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm" class="nav-btn">
        <i class="fa-solid fa-folder-open"></i>
        <span>قاعدة البيانات</span>
      </a>
    </nav>
</div>


<FONT SIZE=2>

<table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="575" align="right" height="1">
  <tr>
    <td width="573" dir="rtl" style="border-style: none; border-width: medium" colspan="3" height="1">
    <p align="center" style="margin-top: -4; margin-bottom: -4">
    <span lang=AR-SA
style='mso-ansi-font-size:18.0pt;font-family:"Traditional Arabic";
font-variant:normal;text-transform:uppercase; font-weight:700'>
    <font style="font-size: 20pt">&#1606;&#1592;&#1575;&#1605;
&#1605;&#1593;&#1604;&#1608;&#1605;&#1575;&#1578; &#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578;
&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</font></span></td>
  </tr>
  <tr>
    <td width="53" dir="rtl" style="border-style: none; border-width: medium" height="1" rowspan="6" valign="bottom">

<p align="center" style="margin-top: 0; margin-bottom: 0">

<img border="0" src="../../../../../images/mpis-1.gif" width="53" height="163"></td>
    <td width="175" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'><font size="5">&nbsp;&#1605;&#1581;&#1591;&#1575;&#1578; &#1575;&#1604;&#1602;&#1608;&#1609;</font></span></td>
    <td width="341" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl"><font size="5">&nbsp;&#1573;&#1580;&#1600;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577;</font></span></td>
  </tr>
  <tr>
    <td WIDTH="160" VALIGN="middle" HEIGHT="33" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top: 0; margin-bottom: 0">
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-sa">&nbsp; </span>
    <span lang="ar-eg">&#1585;&#1602;&#1605; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583;</span><span lang="ar-sa">:
    </span></font><b>&nbsp;<font face="Arial" size="2">UPS-010-r0a</font></b></td>
    <td width="340" dir="rtl" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" rowspan="3" valign="top" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0" align="right" dir="rtl">
    <span style="mso-ansi-font-size: 14.0pt; font-family: Traditional Arabic; font-variant: normal; text-transform: uppercase; font-weight: 700">
    <font size="3">
    &nbsp;<span lang="ar-sa">&#1575;&#1604;&#1605;&#1593;&#1583;&#1577;</span>:<br>
    &nbsp;</font></span><font style="font-size: 16pt"><span style="font-family: Traditional Arabic; font-weight: 700" lang="ar-sa">&#1608;&#1581;&#1583;&#1577; &#1593;&#1583;&#1605; &#1575;&#1606;&#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585;</span></font><p style="margin-top: 0; margin-bottom: 0" align="right" dir="rtl">
    <font face="Arial" size="2">
    <span style="font-weight: 700; " lang="ar-sa">&nbsp;</span></font><span style="font-family: Arial; font-weight: 700; "><font size="2">LT-1003838</font></span><p style="margin-top: 0; margin-bottom: 0" align="right" dir="rtl">
    <span style="font-family: Arial; font-weight: 700"><font size="2">&nbsp; LTI</font></span></td>
  </tr>
  <tr>
    <td WIDTH="160" VALIGN="middle" HEIGHT="30" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" size="2"><span lang="ar-sa" dir="rtl">
    &nbsp; </span><span lang="ar-eg" dir="rtl">
    &#1589;&#1575;&#1583;&#1585;&#1577; &#1575;&#1604;&#1609;:</span></font><b><span lang="ar-sa" dir="rtl"><font face="Arial" size="3">&nbsp;</font></span></b><font style="font-size: 16pt" face="Andalus">&#1575;&#1604;&#1587;&#1583; 
    &#1575;&#1604;&#1593;&#1575;&#1604;&#1609;</font></td>
  </tr>
  <tr>
    <td WIDTH="160" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-sa">&nbsp; </span>
    <span lang="ar-eg">
    &#1575;&#1604;&#1605;&#1608;&#1602;&#1601;: </span> </font>
    <b>
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-eg">
&nbsp;</span></font><FONT face="Arial"><span lang="ar-sa"> </span>&nbsp;</font></b><font face="Andalus" style="font-size: 16pt"><b><span lang="ar-sa">&nbsp;</span></b><span lang="ar-sa">&#1605;&#1593;&#1578;&#1605;&#1600;&#1583;</span></font></td>
  </tr>
  <tr>
    <td WIDTH="160" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p dir="rtl" align="right"><span dir="rtl">
    <FONT SIZE=2 face="Traditional Arabic"><span lang="ar-sa">&nbsp; </span><span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582;  &#1575;</span><span lang="ar-sa">&#1604;&#1575;</span><span lang="ar-eg">&#1593;&#1578;&#1605;&#1575;</span><span lang="ar-sa">&#1583;</span><span lang="ar-eg">:</span>&nbsp;</font><font face="Traditional Arabic"><span lang="ar-sa">&nbsp; 
     
    </span>29<span lang="ar-sa"> &#1605;&#1575;&#1610;&#1608; 2006</span></font></span></td>
    <td width="340" dir="rtl" style="border-right-color: #111111; border-right-width: 1; border-bottom-color: #111111; border-bottom-width: 1" rowspan="2" height="1" valign="top" align="right">
  <p class=SubHead style='margin-bottom:0cm;margin-bottom:.0001pt;
  text-align:right;direction:rtl;unicode-bidi:embed' dir="rtl"><span dir="rtl"><font size="3">
  <span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Traditional Arabic";
  font-variant:normal'><b>&nbsp;&#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;</b>:<br>
  </span>
  </font><font size="2">
  <span
  style='mso-ansi-font-size:12.0pt;font-family:"Arial";
  font-variant:normal'>&nbsp;</span></font><font size="2"><span lang="ar-sa"><b><span
  style='mso-ansi-font-size:12.0pt;font-family:"Arial";
  font-variant:normal'> </span></b></span></span>
  <span
  style='font-family:"Traditional Arabic";
  font-weight:700; font-size:16pt'>&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</span><span lang="ar-sa"><span dir="rtl" style="mso-ansi-font-size: 12.0pt; font-family: Arial; font-variant: normal"><b> &#1575;</b></span></span><span style="font-family: Traditional Arabic; font-weight: 700; font-size: 16pt">&#1604;&#1587;&#1606;&#1608;&#1610;&#1577; 
  &#1604;&#1608;&#1581;&#1583;&#1577; &#1593;&#1583;&#1605; &#1575;&#1606;&#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585;</span><span dir="rtl" style="mso-ansi-font-size: 12.0pt; font-family: Arial; font-variant: normal"><b><span lang="ar-sa"> (</span>I1-Y1)</b></span></font></p>
    </td>
  </tr>
  <tr>
    <td WIDTH="160" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl">
<span dir="rtl">
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-sa">&nbsp; </span>
    <span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1605;&#1585;&#1575;&#1580;&#1593;&#1577;</span><span lang="ar-sa"> 
&#1575;&#1604;&#1578;&#1575;&#1604;&#1610;&#1577;</span><span lang="ar-eg">:</span><span lang="ar-sa">&nbsp; </span></font><span lang="ar-sa">
<FONT face="Traditional Arabic">
    &nbsp;</font></span><font face="Traditional Arabic"><span lang="ar-sa">&#1605;&#1575;&#1610;&#1608; 
2011</span></font></span></td>
  </tr>
</table>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <font size="5">
  <span style="font-family: Simplified Arabic; font-variant: normal !important; text-transform: uppercase; ">&nbsp;</span></font></font><font size="6"><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1605;&#1602;&#1583;&#1605;&#1600;&#1577;</span></font></p>
<FONT style="font-size: 16pt">

<blockquote>

<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; margin-top:0; margin-bottom:8">
<span dir="rtl">
<span style="font-family: Traditional Arabic">&nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic">&#1607;&#1584;&#1575; 
&#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1610;&#1576;&#1610;&#1606;</span><span style="font-family: Traditional Arabic"> 
 
</span><span lang="ar-sa" style="font-family: Traditional Arabic">&#1582;&#1591;&#1608;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577; 
&#1575;&#1604;&#1587;&#1606;&#1608;&#1610;&#1577; &#1604;&#1608;&#1581;&#1583;&#1577; &#1593;&#1583;&#1605; &#1575;&#1606;&#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; (&#1579;&#1604;&#1575;&#1579;&#1577; &#1571;&#1608;&#1580;&#1607;)</span></span></p>

<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; margin-top:0; margin-bottom:8">
<span style="font-family: Traditional Arabic" lang="ar-sa">&#1571;&#1593;&#1583; &#1607;&#1584;&#1575; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1608;&#1602;&#1575;&#1605; 
&#1576;&#1593;&#1605;&#1604; &#1575;&#1604;&#1571;&#1582;&#1578;&#1576;&#1575;&#1585; &#1575;&#1604;&#1605;&#1610;&#1583;&#1575;&#1606;&#1609;&nbsp; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587; / &#1593;&#1589;&#1575;&#1605; &#1571;&#1581;&#1605;&#1583; &#1571;&#1581;&#1605;&#1583; &#1593;&#1579;&#1605;&#1575;&#1606; &#1608;&#1608;&#1575;&#1601;&#1602; &#1593;&#1604;&#1610;&#1607; 
&#1608;&#1575;&#1593;&#1578;&#1605;&#1583;&#1607; &#1575;&#1604;&#1587;&#1610;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587; / &#1605;&#1581;&#1605;&#1583; &#1590;&#1610;&#1575;&#1569; &#1575;&#1604;&#1583;&#1610;&#1606; &#1575;&#1604;&#1580;&#1576;&#1604;&#1575;&#1608;&#1609;&nbsp;  &#1605;&#1583;&#1610;&#1585;  &#1593;&#1575;&#1605;  &#1605;&#1581;&#1591;&#1577; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; 
&#1575;&#1604;&#1587;&#1583; &#1575;&#1604;&#1593;&#1575;&#1604;&#1609;</span></p>

<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; margin-top:0; margin-bottom:8">
<span style="font-family: Traditional Arabic" lang="ar-sa">&#1575;&#1604;&#1607;&#1583;&#1601; &#1605;&#1606; &#1608;&#1581;&#1583;&#1577; &#1593;&#1583;&#1605; 
&#1575;&#1606;&#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1607;&#1608; &#1586;&#1610;&#1575;&#1583;&#1577; &#1575;&#1604;&#1571;&#1593;&#1578;&#1605;&#1575;&#1583;&#1610;&#1577; &#1593;&#1604;&#1609; &#1605;&#1589;&#1583;&#1585; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1578;&#1585;&#1583;&#1583; &#1575;&#1604;&#1605;&#1578;&#1575;&#1581;. &#1575;&#1604;&#1578;&#1582;&#1586;&#1610;&#1606; 
&#1575;&#1604;&#1605;&#1591;&#1604;&#1608;&#1576; &#1605;&#1606; &#1575;&#1604;&#1591;&#1575;&#1602;&#1577; &#1575;&#1604;&#1603;&#1607;&#1585;&#1576;&#1575;&#1574;&#1610;&#1577; &#1610;&#1603;&#1608;&#1606; &#1576;&#1608;&#1575;&#1587;&#1591;&#1577; &#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1605;&#1606; &#1575;&#1604;&#1576;&#1591;&#1575;&#1585;&#1610;&#1575;&#1578; &#1575;&#1604;&#1583;&#1575;&#1582;&#1604;&#1610;&#1577; &#1571;&#1608; 
&#1575;&#1604;&#1582;&#1575;&#1585;&#1580;&#1610;&#1577;. &#1607;&#1584;&#1607; &#1575;&#1604;&#1576;&#1591;&#1575;&#1585;&#1610;&#1575;&#1578; &#1602;&#1575;&#1583;&#1585;&#1577; &#1601;&#1602;&#1591; &#1593;&#1604;&#1609; &#1578;&#1582;&#1586;&#1610;&#1606; &#1575;&#1604;&#1591;&#1575;&#1602;&#1577; </span>
</font><font face="Verdana" size="2">DC</font><FONT style="font-size: 16pt"><span style="font-family: Traditional Arabic"> <span lang="ar-sa">&#1601;&#1609; &#1581;&#1610;&#1606; &#1571;&#1606; 
&#1575;&#1604;&#1571;&#1581;&#1605;&#1575;&#1604; &#1575;&#1604;&#1581;&#1585;&#1580;&#1577; &#1578;&#1581;&#1578;&#1575;&#1580; &#1575;&#1604;&#1609; &#1591;&#1575;&#1602;&#1577; </span></span></font>
<font face="Verdana" size="2">AC</font><FONT style="font-size: 16pt"><span lang="ar-sa" style="font-family: Traditional Arabic"> . &#1608;&#1581;&#1583;&#1577; &#1593;&#1583;&#1605; &#1575;&#1606;&#1602;&#1591;&#1575;&#1593; 
&#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1578;&#1602;&#1608;&#1605; &#1576;&#1607;&#1584;&#1575; &#1575;&#1604;&#1578;&#1581;&#1608;&#1610;&#1604; &#1605;&#1606; </span></font>
<font face="Verdana" size="2">DC</font><span style="font-family: Traditional Arabic"><FONT style="font-size: 16pt">

<span lang="ar-sa">&#1575;&#1604;&#1609; </span></font></span>
<font face="Verdana" size="2">AC</font><span style="font-family: Traditional Arabic"><FONT style="font-size: 16pt">

<span lang="ar-sa">&#1605;&#1606;&#1578;&#1592;&#1605;</span></font></span></p>

</blockquote>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <b><span dir="rtl">
<FONT SIZE=6>

  <span lang="AR-SA" style="font-family: Traditional Arabic">&#1575;&#1581;&#1578;&#1610;&#1575;&#1591;&#1575;&#1578; 
  &#1575;&#1604;&#1571;&#1605;&#1600;&#1575;&#1606;</span></font></span></b></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="98%" id="AutoNumber1">
    <tr>
      <td width="93%" style="border-style: none; border-width: medium" valign="top" align="right" dir="rtl">
      <p align="right" dir="rtl">

<FONT style="font-size: 16pt" face="Traditional Arabic" SIZE="2">

    <span lang="ar-sa">&#1573;&#1589;&#1583;&#1575;&#1585; &#1578;&#1589;&#1585;&#1610;&#1581; &#1593;&#1605;&#1604; &#1608;&#1571;&#1605;&#1585; &#1588;&#1594;&#1604; &#1605;&#1593; &#1581;&#1605;&#1604; &#1575;&#1604;&#1593;&#1575;&#1605;&#1604;&#1610;&#1606; &#1576;&#1575;&#1604;&#1605;&#1608;&#1602;&#1593; &#1603;&#1575;&#1585;&#1578; &#1601;&#1574;&#1577; 
&#1575;&#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; </span></font></td>
      <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top">
      <ul>
        <li>&nbsp;</li>
      </ul>
      </td>
    </tr>
    <tr>
      <td width="93%" style="border-style: none; border-width: medium" valign="top" align="right" dir="rtl">
      <p align="right" dir="rtl">

<FONT style="font-size: 16pt" face="Traditional Arabic" SIZE="2">

    <span lang="ar-sa">&#1578;&#1587;&#1608;&#1610;&#1585; &#1605;&#1603;&#1575;&#1606; 
&#1575;&#1604;&#1593;&#1605;&#1604; &#1608;&#1608;&#1590;&#1593; &#1604;&#1575;&#1601;&#1578;&#1575;&#1578; &#1575;&#1604;&#1578;&#1581;&#1584;&#1610;&#1585;&#1610;&#1577; &#1575;&#1604;&#1605;&#1606;&#1575;&#1587;&#1576;&#1577;</span></font></td>
      <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top">
      <ul>
        <li>&nbsp;</li>
      </ul>
      </td>
    </tr>
    <tr>
      <td width="93%" style="border-style: none; border-width: medium" valign="top" align="right" dir="rtl">
      <font face="Traditional Arabic">
      <span style="font-size: 16pt" lang="ar-sa">&#1578;&#1578;&#1605; &#1575;&#1593;&#1605;&#1575;&#1604; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1607; &#1575;&#1604;&#1587;&#1606;&#1608;&#1610;&#1577; &#1593;&#1604;&#1609; 
      &#1608;&#1581;&#1583;&#1577; </span></font><font size="2" face="Verdana">UPS</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
      &#1576;&#1593;&#1583; &#1601;&#1589;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604;&#1603;&#1575;&#1605;&#1604; &#1608;&#1578;&#1594;&#1584;&#1610; &#1575;&#1604;&#1581;&#1605;&#1604; &#1605;&#1606; &#1582;&#1604;&#1575;&#1604; &#1575;&#1604;&#1578;&#1605;&#1585;&#1610;&#1585; </span></font>
      <font size="2" face="Verdana">Bypass</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
      &#1591;&#1576;&#1602;&#1575; &#1604;&#1605;&#1606;&#1575;&#1608;&#1585; &#1601;&#1589;&#1604; &#1608;&#1581;&#1583;&#1577; </span></font><font size="2" face="Verdana">UPS</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
      &#1604;&#1575;&#1593;&#1605;&#1575;&#1604; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1607; &#1575;&#1604;&#1587;&#1606;&#1608;&#1610;&#1607;</span></font></td>
      <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top">
      <ul>
        <li>&nbsp;</li>
      </ul>
      </td>
    </tr>
    <tr>
      <td width="93%" style="border-style: none; border-width: medium" valign="top" align="right" dir="rtl">
      <font face="Traditional Arabic">
      <span lang="ar-sa" style="font-size: 16pt">&#1610;&#1578;&#1605; &#1575;&#1604;&#1575;&#1606;&#1578;&#1592;&#1575;&#1585; &#1604;&#1605;&#1583;&#1577; 5 &#1583;&#1602;&#1575;&#1574;&#1602; &#1593;&#1604;&#1609; 
      &#1575;&#1604;&#1575;&#1602;&#1604; &#1576;&#1593;&#1583; &#1575;&#1606;&#1578;&#1607;&#1575;&#1569; &#1601;&#1589;&#1604; &#1608;&#1581;&#1583;&#1607; </span></font>
      <font size="2" face="Verdana">UPS</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
      &#1608;&#1602;&#1576;&#1604; &#1575;&#1604;&#1576;&#1583;&#1569; &#1601;&#1610; &#1571;&#1610; &#1571;&#1593;&#1605;&#1575;&#1604; &#1583;&#1575;&#1582;&#1604; &#1583;&#1608;&#1604;&#1575;&#1576; </span></font>
      <font size="2" face="Verdana">UPS</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
      &#1581;&#1578;&#1610; &#1610;&#1578;&#1605; &#1578;&#1601;&#1585;&#1610;&#1594; &#1583;&#1575;&#1574;&#1585;&#1577; &#1575;&#1604;&#1605;&#1603;&#1579;&#1601;&#1575;&#1578; </span></font></td>
      <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top">
      <ul>
        <li>&nbsp;</li>
      </ul>
      </td>
    </tr>
    <tr>
      <td width="93%" style="border-style: none; border-width: medium" valign="top" align="right" dir="rtl">
      <font face="Traditional Arabic">
      <span lang="ar-sa" style="font-size: 16pt">&#1610;&#1585;&#1575;&#1593;&#1610; &#1593;&#1606;&#1583; &#1575;&#1580;&#1585;&#1575;&#1569; &#1575;&#1593;&#1605;&#1575;&#1604; &#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; 
      &#1575;&#1606; &#1605;&#1587;&#1575;&#1585; &#1575;&#1604;&#1578;&#1605;&#1585;&#1610;&#1585;&#1575;&#1604;&#1610;&#1583;&#1608;&#1610; &#1605;&#1575;&#1586;&#1575;&#1604; &#1578;&#1581;&#1578; &#1580;&#1607;&#1583; </span><font size="2">Live</font><span lang="ar-sa" style="font-size: 16pt"> 
      &#1605;&#1606; &#1582;&#1604;&#1575;&#1604; &#1603;&#1575;&#1576;&#1604;&#1575;&#1578; &#1608;&#1581;&#1608;&#1604; &#1575;&#1604;&#1578;&#1605;&#1585;&#1610;&#1585;</span></font><font size="2" face="Verdana">Bypass</font><font face="Traditional Arabic"><span style="font-size: 16pt">
      </span></font><font size="2" face="Verdana">Input</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
      &#1608;&#1601;&#1585;&#1593; &#1575;&#1604;&#1578;&#1594;&#1584;&#1610;&#1607; </span></font>
      <font size="2" face="Verdana">AC</font><font face="Traditional Arabic"><span style="font-size: 16pt">
      </span></font><font size="2" face="Verdana">output</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
      &#1608;&#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1578;&#1605;&#1585;&#1610;&#1585; &#1575;&#1604;&#1610;&#1583;&#1608;&#1610; </span></font>
      <font size="2" face="Verdana">Manual</font><font face="Traditional Arabic"><span style="font-size: 16pt">
      </span></font><font size="2" face="Verdana">bypass</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> &nbsp;</span></font></td>
      <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top">
      <ul>
        <li>&nbsp;</li>
      </ul>
      </td>
    </tr>
    <tr>
      <td width="93%" style="border-style: none; border-width: medium" valign="top" align="right" dir="rtl">
      <font face="Traditional Arabic">
      <span lang="ar-sa" style="font-size: 16pt">&#1610;&#1585;&#1575;&#1593;&#1610; &#1575;&#1604;&#1578;&#1571;&#1603;&#1583; &#1602;&#1576;&#1604; &#1575;&#1580;&#1585;&#1575;&#1569; &#1575;&#1610; &#1575;&#1593;&#1605;&#1575;&#1604; 
      &#1601;&#1603; &#1575;&#1608; &#1578;&#1585;&#1603;&#1610;&#1576; - &#1575;&#1606; &#1608;&#1580;&#1583; - &#1608;&#1576;&#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1605;&#1606; &#1603;&#1608;&#1606;&#1607;&#1575; &#1605;&#1601;&#1589;&#1608;&#1604;&#1607; &#1608;&#1582;&#1575;&#1604;&#1610; &#1605;&#1606; 
      &#1575;&#1604;&#1580;&#1607;&#1583; </span></font>
      <font size="2" face="Verdana">voltage</font><font face="Traditional Arabic"><span style="font-size: 16pt">
      </span></font><font size="2" face="Verdana">free</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt">
      </span></font></td>
      <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top">
      <ul>
        <li>&nbsp;</li>
      </ul>
      </td>
    </tr>
    </table>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:8; margin-bottom:0">
<FONT SIZE=2>

  <span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
  <font size="6">&nbsp;</font></span></font></p>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:8; margin-bottom:0">
<FONT SIZE=2>

  <span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
  <font size="6">&#1575;&#1604;&#1593;&#1583;&#1583; &#1608;&#1575;&#1604;&#1571;&#1583;&#1608;&#1575;&#1578; &#1608;&#1575;&#1604;&#1571;&#1580;&#1607;&#1586;&#1577; &#1575;&#1604;&#1605;&#1587;&#1578;&#1582;&#1583;&#1605;&#1577;</font></span></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="98%" id="AutoNumber1" height="1">
  <tr>
    <td width="94%" style="border-style: none; border-width: medium" valign="top" height="1" align="right" dir="rtl">
    <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<FONT style="font-size: 16pt" face="Traditional Arabic">

<span lang="ar-sa">&nbsp;&#1575;&#1585;&#1590;&#1609; &#1605;&#1578;&#1606;&#1602;&#1604; 
&#1548; &#1605;&#1576;&#1610;&#1606; &#1580;&#1607;&#1583;</span></font></td>
    <td width="6%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top" height="1">
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </td>
  </tr>
  <tr>
    <td width="94%" style="border-style: none; border-width: medium" valign="top" height="1" align="right" dir="rtl">
    <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">

<FONT style="font-size: 16pt" face="Traditional Arabic" SIZE="2">

    <span lang="ar-sa">&nbsp;&#1605;&#1607;&#1605;&#1575;&#1578; &#1575;&#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; &#1605;&#1579;&#1604; &#1582;&#1608;&#1584;&#1577; 
&#1571;&#1605;&#1575;&#1606; &#1608;&#1581;&#1586;&#1575;&#1605; &#1571;&#1605;&#1575;&#1606; 000&#1575;&#1604;&#1582;</span></font></td>
    <td width="6%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top" height="1">
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </td>
  </tr>
  <tr>
    <td width="94%" style="border-style: none; border-width: medium" valign="top" height="1" align="right" dir="rtl">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-sa">&nbsp;<font face="Traditional Arabic" style="font-size: 16pt">&#1606;&#1575;&#1601;&#1582; 
    &#1607;&#1608;&#1575;&#1569; &#1605;&#1581;&#1605;&#1608;&#1604;</font></span></td>
    <td width="6%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top" height="1">
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </td>
  </tr>
  <tr>
    <td width="94%" style="border-style: none; border-width: medium" valign="top" height="1" align="right" dir="rtl">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1605;&#1604;&#1578;&#1610;&#1605;&#1610;&#1578;&#1585; &#1585;&#1602;&#1605;&#1609; &#1591;&#1585;&#1575;&#1586; </span></font><font face="Arial" size="2">Fluk 77</font></td>
    <td width="6%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top" height="1">
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </td>
  </tr>
  <tr>
    <td width="94%" style="border-style: none; border-width: medium" valign="top" height="1" align="right" dir="rtl">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1603;&#1604;&#1575;&#1605;&#1576;&#1605;&#1610;&#1578;&#1585;</font></span><font face="Arial" size="2"> DC</font></td>
    <td width="6%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top" height="1">
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </td>
  </tr>
  <tr>
    <td width="94%" style="border-style: none; border-width: medium" valign="top" height="1" align="right" dir="rtl">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1605;&#1606; &#1575;&#1604;&#1605;&#1601;&#1603;&#1575;&#1578;</font></span></td>
    <td width="6%" align="center" dir="rtl" style="border-style: none; border-width: medium" valign="top" height="1">
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </td>
  </tr>
</table>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:8">
<span style="text-transform: uppercase" lang="ar-sa" dir="rtl"><font size="6">
<span style="font-family: Traditional Arabic; font-weight: 700">&nbsp;&#1575;&#1604;&#1575;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578;</span></font></span><span dir="rtl"><FONT SIZE=6><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700"> 
&#1575;&#1604;&#1605;&#1591;&#1604;&#1608;&#1576; &#1578;&#1606;&#1601;&#1610;&#1584;&#1607;&#1575;</span></font></span></p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span lang="ar-sa"><font size="1">&nbsp;&nbsp; </font></span></p>
                
                <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="99%" height="31">
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="1" valign="top">
    <font face="Traditional Arabic">
    <span style="font-size: 16pt" lang="ar-sa">&#1601;&#1603; &#1601;&#1604;&#1575;&#1578;&#1585; &#1575;&#1604;&#1578;&#1607;&#1608;&#1610;&#1607; &quot; &#1594;&#1591;&#1575;&#1569; &#1608;&#1575;&#1604;&#1580;&#1575;&#1606;&#1576; 
    &#1575;&#1604;&#1575;&#1610;&#1605;&#1606; &#1604;&#1604;&#1608;&#1581;&#1583;&#1607; &quot; 
    &#1608;&#1606;&#1592;&#1601;&#1607;&#1575; &#1582;&#1575;&#1585;&#1580; &#1575;&#1604;&#1594;&#1585;&#1601;&#1607; &#1576;&#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; </span></font>
    <font size="2" face="Verdana">Blower</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
    &#1608;&#1594;&#1610;&#1585; &#1575;&#1604;&#1578;&#1575;&#1604;&#1601; &#1575;&#1606; &#1608;&#1580;&#1583;</span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <p style="margin-top: 0; margin-bottom: 0" dir="rtl">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    1.</span></font></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="1" valign="top">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1578;&#1606;&#1592;&#1610;&#1601; &#1583;&#1575;&#1582;&#1604; &#1583;&#1608;&#1604;&#1575;&#1576; </span></font>
    <font size="2" face="Verdana">UPS</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1576;&#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; </span></font>
    <font size="2" face="Verdana">Blower</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1576;&#1593;&#1583; &#1601;&#1578;&#1581; &#1575;&#1604;&#1580;&#1608;&#1575;&#1606;&#1576; &#1575;&#1604;&#1582;&#1604;&#1601;&#1610; &#1608;&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;&#1610;</span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <p style="margin-top: 0; margin-bottom: 0" dir="rtl">
    <font face="Traditional Arabic" style="font-size: 16pt">2.</font></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1585;&#1575;&#1580;&#1593; &#1575;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1578;&#1579;&#1576;&#1610;&#1578; &#1604;&#1580;&#1605;&#1610;&#1593; &#1575;&#1604;&#1608;&#1589;&#1604;&#1575;&#1578; &#1583;&#1575;&#1582;&#1604; &#1575;&#1604;&#1608;&#1581;&#1583; &#1593;&#1583;&#1575; &#1575;&#1604;&#1608;&#1589;&#1604;&#1575;&#1578; &#1575;&#1604;&#1581;&#1610;&#1607; &#1575;&#1604;&#1587;&#1575;&#1576;&#1602; &#1575;&#1604;&#1575;&#1588;&#1575;&#1585;&#1577; 
    &#1575;&#1604;&#1610;&#1607;&#1575; &#1601;&#1610; &#1575;&#1604;&#1576;&#1606;&#1583; 3 &#1605;&#1606; &#1575;&#1604;&#1575;&#1581;&#1578;&#1610;&#1575;&#1591;&#1575;&#1578;</font></span></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <p style="margin-top: 0; margin-bottom: 0" dir="rtl">
    <font style="font-size: 16pt" face="Traditional Arabic">3<font style="font-size: 16pt">.</font></font></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1578;&#1575;&#1603;&#1583; &#1605;&#1606; &#1575;&#1606; &#1580;&#1605;&#1610;&#1593; &#1575;&#1604;&#1603;&#1585;&#1608;&#1578; &#1575;&#1604;&#1575;&#1604;&#1603;&#1578;&#1585;&#1608;&#1606;&#1610;&#1577; &#1608;&#1575;&#1604;&#1608;&#1589;&#1604;&#1575;&#1578; &#1601;&#1610;&#1605;&#1575; &#1576;&#1610;&#1606;&#1607;&#1575; &#1587;&#1604;&#1610;&#1605;&#1577; &#1608;&#1605;&#1579;&#1576;&#1578;&#1577; &#1580;&#1610;&#1583;&#1575;</font></span></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    4.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1585;&#1603;&#1576;</font></span><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1594;&#1591;&#1575;&#1569; &#1582;&#1604;&#1601;&#1610;&#1577; &#1575;&#1604;&#1608;&#1581;&#1583;&#1577; &quot;&#1610;&#1581;&#1578;&#1608;&#1610; &#1593;&#1604;&#1609; ----- &#1575;&#1604;&#1578;&#1576;&#1585;&#1610;&#1583;&quot; &#1608;&#1588;&#1594;&#1604; &#1575;&#1604;&#1608;&#1581;&#1583;&#1577; &#1591;&#1576;&#1602;&#1575; &quot;&#1604;&#1605;&#1606;&#1575;&#1608;&#1585;&#1577;&quot; &#1578;&#1608;&#1589;&#1610;&#1604; 
    &#1608;&#1581;&#1583;&#1577; </span></font>
    <font size="2" face="Verdana">UPS</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1576;&#1593;&#1583; &#1575;&#1606;&#1578;&#1607;&#1575;&#1569; &#1575;&#1593;&#1605;&#1575;&#1604; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1607; &#1575;&#1579;&#1606;&#1575;&#1569; &#1578;&#1594;&#1584;&#1610;&#1577; &#1575;&#1604;&#1581;&#1605;&#1604; &#1605;&#1606; &#1575;&#1604;&#1578;&#1605;&#1585;&#1610;&#1585; &quot; &#1608;&#1584;&#1604;&#1603; &#1581;&#1587;&#1576; &#1575;&#1604;&#1578;&#1585;&#1578;&#1610;&#1576;</span>
    <span lang="ar-sa">&#1575;&#1604;&#1571;&#1578;&#1609;:</span></font></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1571;- &#1578;&#1608;&#1589;&#1610;&#1604; &#1605;&#1601;&#1578;&#1575;&#1581; </span></font><font face="Traditional Arabic" size="2">AC</font><font face="Traditional Arabic" style="font-size: 16pt">
    </font><font face="Traditional Arabic" size="2">input</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1608;&#1575;&#1604;&#1575;&#1606;&#1578;&#1592;&#1575;&#1585; &#1581;&#1578;&#1610; &#1588;&#1581;&#1606; &#1583;&#1575;&#1574;&#1585;&#1577; &#1575;&#1604;&#1605;&#1603;&#1579;&#1601;&#1575;&#1578; &#1576;&#1593;&#1583; &#1581;&#1608;&#1575;&#1604;&#1610; 20 &#1579;&#1575;&#1606;&#1610;&#1577;</span></font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Traditional Arabic" style="font-size: 16pt">
    <span lang="ar-sa">&#1576;- &#1602;&#1610;&#1575;&#1587; &#1580;&#1607;&#1583; &#1583;&#1582;&#1608;&#1604; &#1575;&#1604;&#1588;&#1575;&#1581;&#1606; &#1593;&#1604;&#1609; &#1603;&#1575;&#1576;&#1604; &#1583;&#1582;&#1608;&#1604; </span></font>
    <font face="Traditional Arabic" size="2">AC</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1601;&#1610; &#1581;&#1583;&#1608;&#1583; 380 &#1601;&#1608;&#1604;&#1578;</span></font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Traditional Arabic" style="font-size: 16pt">
    <span lang="ar-sa">&#1580;- &#1602;&#1610;&#1575;&#1587; &#1580;&#1607;&#1583; &#1582;&#1585;&#1608;&#1580; &#1575;&#1604;&#1588;&#1575;&#1581;&#1606; </span></font>
    <font size="2" face="Verdana">Rectifier</font><font face="Traditional Arabic" style="font-size: 16pt">
    </font><font size="2" face="Verdana">DC</font><font face="Traditional Arabic" style="font-size: 16pt">
    </font><font size="2" face="Verdana">input</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1608;&#1584;&#1604;&#1603; &#1576;&#1578;&#1608;&#1589;&#1610;&#1604; &#1580;&#1607;&#1575;&#1586; &#1575;&#1604;&#1602;&#1610;&#1575;&#1587; &#1593;&#1604;&#1609; &#1575;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1605;&#1603;&#1579;&#1601;&#1575;&#1578; </span></font>
    <font size="2" face="Verdana">DC</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1575;&#1604;&#1605;&#1608;&#1580;&#1608;&#1583;&#1577; &#1575;&#1587;&#1601;&#1604; &#1575;&#1604;&#1583;&#1608;&#1604;&#1575;&#1576; &#1576;&#1575;&#1604;&#1580;&#1575;&#1606;&#1576; &#1575;&#1604;&#1575;&#1610;&#1605;&#1606; &quot; &#1593;&#1604;&#1609; &#1575;&#1604;&#1591;&#1585;&#1601;</span> &quot;+42&quot;<span lang="ar-sa"> 
    &#1604;&#1604;&#1605;&#1603;&#1579;&#1601;&#1575;&#1578; &#1585;&#1602;&#1605; &quot;29&quot; &#1608;&#1593;&#1604;&#1609; &#1575;&#1604;&#1591;&#1585;&#1601; &quot;-43&quot; &#1604;&#1604;&#1605;&#1603;&#1579;&#1601;&#1575;&#1578; &#1585;&#1602;&#1605; &quot;30&quot; &#1608;&#1610;&#1603;&#1608;&#1606; &#1575;&#1604;&#1580;&#1607;&#1583; &#1601;&#1610; &#1581;&#1583;&#1608;&#1583; 405 
    &#1605;&#1587;&#1578;&#1605;&#1585;</span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    5.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1608;&#1589;&#1604;</font></span><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1587;&#1603;&#1610;&#1606;&#1577; &#1575;&#1604;&#1576;&#1591;&#1575;&#1585;&#1610;&#1575;&#1578; </span></font>
    <font size="2" face="Verdana">Safety</font><font face="Traditional Arabic" size="2"> </font>
    <font size="2" face="Verdana">switch</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1608;&#1602;&#1610;&#1575;&#1587; &#1580;&#1607;&#1583; &#1575;&#1604;&#1576;&#1591;&#1575;&#1585;&#1610;&#1575;&#1578; &#1583;&#1575;&#1582;&#1604; &#1583;&#1608;&#1604;&#1575;&#1576; </span></font>
    <font size="2" face="Verdana">UPS</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1593;&#1604;&#1609; &#1585;&#1608;&#1586;&#1610;&#1578;&#1577; </span></font>
    <font size="2" face="Verdana">DC</font><span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt"> </font>
    <font face="Traditional Arabic" size="4">&#1608;&#1578;&#1603;&#1608;&#1606; &#1601;&#1610; &#1581;&#1583;&#1608;&#1583; 380&#1601;</font></span></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    6.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1608;&#1589;&#1604;</font></span><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1605;&#1601;&#1578;&#1575;&#1581; &#1582;&#1585;&#1580; &#1575;&#1604;&#1576;&#1591;&#1575;&#1585;&#1610;&#1577; </span></font>
    <font size="2" face="Verdana">DC</font><font face="Traditional Arabic" size="2"> </font>
    <font face="Verdana" size="2">o/p</font><font face="Traditional Arabic" size="2"> </font>
    <font size="2" face="Verdana">breaker</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    </span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    7.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1575;&#1593;&#1605;&#1604; &#1575;&#1593;&#1575;&#1583;&#1577; &#1575;&#1608;&#1590;&#1575;&#1593; </span></font>
    <font size="2" face="Verdana">Reset</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1576;&#1575;&#1604;&#1590;&#1594;&#1591; &#1593;&#1604;&#1609; &#1575;&#1604;&#1586;&#1585; &#1575;&#1604;&#1575;&#1589;&#1601;&#1585; &#1579;&#1605; 
    &#1575;&#1590;&#1594;&#1591; &#1593;&#1604;&#1609; &#1586;&#1585;&#1610; &#1575;&#1604;&#1601;&#1589;&#1604; &quot;&#1575;&#1581;&#1605;&#1585;&quot; &#1605;&#1593;&#1575;</span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span style="font-size: 16pt" lang="ar-sa">8.</span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic"><span style="font-size: 16pt" lang="ar-sa">
    &#1578;&#1608;&#1589;&#1610;&#1604; &#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1585;&#1576;&#1591; &#1575;&#1604;&#1575;&#1587;&#1578;&#1575;&#1578;&#1610;&#1603; </span></font>
    <font size="2" face="Verdana">static switch</font><font face="Traditional Arabic"><span style="font-size: 16pt">
    <span lang="ar-sa">&nbsp;&#1608;&#1575;&#1604;&#1575;&#1606;&#1578;&#1592;&#1575;&#1585; &#1581;&#1578;&#1610; &#1593;&#1605;&#1604; &#1605;&#1585;&#1575;&#1608;&#1581; &#1575;&#1604;&#1578;&#1576;&#1585;&#1610;&#1583;</span></span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <font face="Traditional Arabic"><span style="font-size: 16pt" lang="ar-sa">
    9.</span></font></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic"><span style="font-size: 16pt" lang="ar-sa">
    &#1578;&#1608;&#1589;&#1610;&#1604; &#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1582;&#1585;&#1580; </span></font>
    <font size="2" face="Verdana">AC output</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt"> 
    &#1583;&#1575;&#1582;&#1604; &#1608;&#1604;&#1575;&#1576; </span></font>
    <font size="2" face="Verdana">UPS</font><font face="Traditional Arabic"><span lang="ar-sa" style="font-size: 16pt">
    </span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    10.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1601;&#1589;&#1604; &#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1578;&#1605;&#1585;&#1610;&#1585; &#1575;&#1604;&#1610;&#1583;&#1608;&#1610; </span></font>
    <font size="2" face="Verdana">Manual by pass</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1583;&#1575;&#1582;&#1604; &#1583;&#1608;&#1604;&#1575;&#1576; </span></font>
    <font size="2" face="Verdana">UPS</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    </span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    11.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1578;&#1608;&#1589;&#1610;&#1604; </span></font>
    <font size="2" face="Verdana">Inverter</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1576;&#1575;&#1604;&#1590;&#1594;&#1591; &#1593;&#1604;&#1609; &#1586;&#1585; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604; &#1575;&#1604;&#1575;&#1582;&#1590;&#1585;</span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    12.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1576;&#1593;&#1583; &#1592;&#1607;&#1608;&#1585; </font></span>
    <font style="font-size: 16pt" face="Traditional Arabic">&#1585;&#1587;&#1575;&#1604;&#1577; </font>
    <font size="2" face="Verdana">Load</font><font face="Traditional Arabic" size="2"> 
    on </font><font size="2" face="Verdana">inverter</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1610;&#1578;&#1605; &#1602;&#1610;&#1575;&#1587; &#1582;&#1585;&#1580; </span></font>
    <font size="2" face="Verdana">Inv</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa"> 
    &#1605;&#1606; &#1593;&#1604;&#1609; &#1603;&#1575;&#1576;&#1604; </span></font>
    <font size="2" face="Verdana">AC output</font><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    </span></font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    13.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    &#1610;&#1578;&#1605; &#1578;&#1585;&#1603;&#1610;&#1576; &#1580;&#1608;&#1575;&#1606;&#1576; &#1575;&#1604;&#1583;&#1608;&#1604;&#1575;&#1576; &#1608;&#1578;&#1587;&#1580;&#1610;&#1604; &#1602;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1604;&#1604;&#1583;&#1582;&#1604; &#1608;&#1575;&#1604;&#1582;&#1585;&#1580; &#1605;&#1606; &#1593;&#1604;&#1609; &#1588;&#1575;&#1588;&#1577; 
    &#1575;&#1604;&#1593;&#1585;&#1590;</font></span></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    14.</font></span></td>
                  </tr>
                  <tr>
    <td width="93%" dir="rtl" align="right" style="border-style: none; border-width: medium" height="32" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">
    &#1610;&#1578;&#1605; &#1602;&#1610;&#1575;&#1587; &#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1588;&#1581;&#1606; &#1605;&#1606; &#1581;&#1580;&#1585;&#1577; &#1575;&#1604;&#1576;&#1591;&#1575;&#1585;&#1610;&#1575;&#1578; &#1576;&#1575;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; </span></font>
    <font size="2" face="Verdana">DC clamp meter </font></td>
    <td width="7%" align="center" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
    <span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
    15.</font></span></td>
                  </tr>
                  </table>
                
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
                
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">&#1580;&#1583;&#1608;&#1604; 
&#1578;&#1587;&#1580;&#1610;&#1604; &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1575;&#1578;</font></span></p>
                
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="71%" id="AutoNumber2">
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">UPS logics display
    </font> </td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Actual measured </font> </td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Battery voltage :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
    VDC</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Battery terminal voltage:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; VDC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Blue inverter&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; VAC</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">AC output ph. A1&nbsp;&nbsp;&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; VAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Yellow inverter :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; VAC</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">AC output ph. B1&nbsp;&nbsp;&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; VAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Ked inverter :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; VAC</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">AC output ph. C1&nbsp;&nbsp;&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; VAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Blue main :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; VAC</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Bypass input ph. A1:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; VAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Yellow main :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; VAC</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Bypass input ph. B1&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; VAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Ked main :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; VAC</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Bypass input ph. C1&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; VAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Battery charge&nbsp;I :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    %</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Batt charge :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 
    ADC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Blue load&nbsp; I :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
    %</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Load currant ph. A1 :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; AAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Yellow load I :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 
    %</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Load currant ph. B1 :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; AAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Ked load&nbsp; I :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; 
    %</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Load currant ph. C1 :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; AAC</font></td>
  </tr>
  <tr>
    <td width="46%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Frequency&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    HZ</font></td>
    <td width="54%">
    <p style="margin: 0 4"><font size="2" face="Verdana">Frequeney&nbsp; :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
    HZ</font></td>
  </tr>
</table>
                
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
&#1575;&#1604;&#1573;&#1583;&#1575;&#1585;&#1577;</font></span><font face="Traditional Arabic" style="font-size: 16pt"><span lang="ar-sa">:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &#1575;&#1587;&#1605; &#1575;&#1604;&#1582;&#1591;:</span></font></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span lang="ar-sa"><font face="Traditional Arabic" style="font-size: 16pt">
&#1575;&#1604;&#1602;&#1575;&#1574;&#1605; &#1576;&#1575;&#1604;&#1578;&#1606;&#1601;&#1610;&#1584;:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &#1578;&#1575;&#1585;&#1610;&#1582; 
&#1575;&#1604;&#1578;&#1606;&#1601;&#1610;&#1584;:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&#1575;&#1604;&#1578;&#1608;&#1602;&#1610;&#1593;:</font></span></p>
                
</body>

</html>