<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../../style.css"><TITLE>
CB-235-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../../../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=600>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=505>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=311>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Air Circuit Breaker 
      17.5kv<br>
      DSE 68<br>
      Marlin Gerin</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-235-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Aswan Dam 2 PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=311>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1-Y3)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 22 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">This document 
outlines the equipment inspection I1&nbsp;for generator air circuit breakers, which must be performed 
every every 3 years as indicated by Y3 in the title block.</font></span></P>
<P style="margin-top: 0; margin-bottom: 8"><u><span dir="LTR">
<font face="Times New Roman">The technical data of the circuit breaker:</font></span></u></P>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR">
<font face="Times New Roman">Air circuit breaker rated voltage </font></span><font face="Times New Roman">17.5 
kv rated current 5000 A and rated braking capacity 40 kA</font></P>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">This 
breakers associated type GM electrical stored energy operating mecanism supplied 
at 110 Vdc, shunt closing release 110 Vdc and shunt voltage operating 
release .</font></P>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">The 
first draft is initiated and tested by eng. Mamdouh Aly Hassan, accepted by eng. 
Mahmoud Ahmed Abd El Dayem general manager, approved by eng. Mohamed Abdel-Baset&nbsp; 
head sector of Aswan Dam (1&amp;2) power stations and certified by eng. Kamel Ragheb 
Hakem HPGC&nbsp; inspection and quality control general director. </font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">


    <font FACE="Times New Roman">


</font>


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">
  <span dir="LTR">A work permit must be issued and the maintenance 
  staff should carry the suitable safety category.</span></font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Maintenance staff should be well trained, qualified or directly supervised by 
  some one who is</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">Safety  fence with caution marks surrounding the work area is required</font></li>


    <font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Wear the personal protective equipment must used as safety 
  shoes, safety helmet ...etc</span></li>


</font>


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">The generator must be isolated</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">The generator circuit breaker racked out</font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch on the earth generator (G - ES)</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Hand tools</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Micro ohmmeter</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Time meter set</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  filter (o mm - 10 mm)</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Scotch bright</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lubraction oil &amp; vasline</p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Remove dust from pole 
units and clean insulators with dry cloth</P>
    </li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Clean and lubricate 
    the operating mechanism and the linkages lubricate joints </li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Clean arcing 
    contacts and main contacts and lubricate with vasline</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Clean the tip witch 
    enganges the ringers of visible - brake blades</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Inspect the 
    arc-chutes</li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">Measure with ashim 
    the gap between the moving arcing contact and the center portion of the 
    fixed arcing contact the gap should be (6 mm <font face="Times New Roman"> 
    1 mm) if the gap has decreased to less than 2.5 mm replace thearing contacts
    </font></li>
    <li>
    <p align="left" style="margin-top: 0; margin-bottom: 8">
    <font face="Times New Roman">Check the opening, closing times. opening time 
    = 53 m sec closing time = 168 m sec</font></li>
</ol>
<p align="left" style="margin-top: 0; margin-bottom: 8"><b>
<font face="Arial" size="2">Checking the gap:</font></b></p>
<p align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">after clean the main contact and arc contacts close the circuit braker and&nbsp; 
check the gap&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></p>
<p align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">2.5mm&nbsp; &lt; gap&nbsp;&nbsp; &lt;&nbsp; 6 mm as a 
reference result </font></p>
<p align="left" style="margin-top: 0; margin-bottom: 8"><b>
<font face="Arial" size="2">Test the time (closing - opining) and contact 
resistance</font></b></p>
<ol>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Measure the resistance of main contacts</font></li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Measure the opening and closing time</font></li>
</ol>
<p align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Testing resultes (reeding value)</font></p>
<p align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="72%" id="AutoNumber1">
  <tr>
    <td width="25%" align="center">C.B phases</td>
    <td width="25%" align="center">Gap (mm)</td>
    <td width="25%" align="center">Contact res.(m.ohm)</td>
    <td width="25%" align="center">Timing </td>
  </tr>
  <tr>
    <td width="25%" align="center">Ph. A</td>
    <td width="25%" align="center">4.15</td>
    <td width="25%" align="center">15-13</td>
    <td width="25%" align="center">Sheet test</td>
  </tr>
  <tr>
    <td width="25%" align="center">Ph. B</td>
    <td width="25%" align="center">3.75</td>
    <td width="25%" align="center">20-16</td>
    <td width="25%" align="center">Sheet test</td>
  </tr>
  <tr>
    <td width="25%" align="center">Ph. C</td>
    <td width="25%" align="center">3.75</td>
    <td width="25%" align="center">20-21</td>
    <td width="25%" align="center">Sheet test </td>
  </tr>
</table>
<p align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Reference value for contact resis. is 12 micro</font></p>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body></HTML>