<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../../style.css"><TITLE>gs-001-r0</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator>


<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</HEAD>
<BODY 
background="approved%20mark.jpg" 
bgColor=white lang=EN-US style="tab-interval: 36.0pt"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=605 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=510 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>&nbsp;&nbsp; Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=324>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment</FONT></B></P>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B>
      <font face="Arial" size="2">High Dam Grounding System </font></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=168>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; GS-0</B></FONT><b><font face="Arial" size="2">01</font><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></b><SPAN 
  style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=168>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><font face="Arial" size="2">High 
    Dam PS</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=177>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp; APPROVED</SPAN></FONT></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=324>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR><font size="2">High voltage Maintenance Procedures (P1-Y1)</font></FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=177>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>&nbsp;Approved <B>
      Date&nbsp;:&nbsp;&nbsp; </B>&nbsp;01 Feb. 2009</FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=177>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;Feb 2014</FONT></B></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  This document outlines the different concepts and procedures for grounding measuring 
  and testing techniques P1 to be performed on yearly bases as indicated by Y1 
  in the title block.</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  This first draft initiated and tested by eng. Rabie Salama Ebrahim, 
  reviewed by eng. Hussein Mahros, accepted by eng. Selim Ahmad Aly Selim, 
  approved by eng. Abd El-Naby Abd El-Ghany Abd El-Naby and certified by eng. 
  Mohamed Osama Soliman HPGC inspection and quality control general 
  manager &amp; MPIS coordinator .</p>
</BLOCKQUOTE>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0"><b>
<font face="Arial" size="5">General</font></b></p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<font size="3">The primary purposes of grounding for circuits, cables, 
equipment, and systems are to prevent shock hazard, protection of circuits and 
equipment, and reduction of electromagnetic interference (EMI) due to 
electromagnetic (EM) field, common ground impedance, or other from of 
interference coupling the various grounding systems used (lightning power, 
and/or signal) are integral parts of a facility or system whether they involve 
vehicles such as automobiles, ships, missiles, or aircraft; buildings; or 
building complexes. Like other facility components, grounding networks are 
exposed to the ambient EM environment this environment includes many sources 
ranging from incident radio frequency (RF) signals to lightning and from 
atmospheric noise to internally generated stray currents</font></p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">&nbsp;</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0"><b>
<font face="Arial" size="5">Test applied to grounding system</font></b></p>
<ol>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
  <font size="3">Grounding resistance (earth electrode resistance test)</font></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Soil 
  resistivity</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Equipments 
  grounding connection test</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<font face="Arial" size="5"><b>Earth electrode resistance test<br>
</b></font><font face="Arial" size="4">Apparatus used</font></p>
<ol>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
  <font size="3">Ground meter (GEOHM 40D) germany</font></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Sufficient 
  amount of connection cables</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">There are 
several methods to measure the earth electrode resistance</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<font size="4" face="Arial">Direct method or two terminal test</font></p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">The direct is 
the simplest way to make an earth resistance test with this method resistance of 
two electrodes in series is measured - the driven rod and the water system </p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">the used 
circuit diagram is shown in fig 1</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<font size="4" face="Arial">Fall of potential method (three terminal method)</font></p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">As shown in 
fig 2 the three terminal method based on determination of the location of the 
reference voltage probe (p) and the current reference probe (c)</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Some rules to 
determine the location of P &amp; C</p>
<ol>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Earth 
  electrode and for testing asingle earth electrode c can ucuallybe placed 50 
  feet from the electrode under test with placed about 31 feet away</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">With a small 
  grid of two earth electrodes c can be placed abut 100 to 125 feet from the 
  electrode under testand p placed a bout 62 to 78 feet</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">If the earth 
  electrode is large consisting of several rods and plates in parallelthe 
  distance of c must be increased to possibly 200 feet and p to some 125 feet</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Table (1) is 
  useful to reference probe location by knowing the maimum dimention of the 
  grounding network when the resistance of the ground network in high dam power 
  station is measured from 500 KV network side (the current ref. probe is 750 
  metre from the earth electrode and the voltage ref. probe is 400 metre), the 
  measured resistance is about (0.4 ohm), and when measured from 132 KV network 
  side (with the current ref. probe is 60 metre from the voltage ref. probe is 
  40 metre) the measured resistance about (0.2 ohm)</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<font face="Arial" size="4">Soil resistivity</font></p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">As shown in 
the circuit diagram (fig 3) four terminal method is used where four small sized 
electrodes driven down the same amount and equal distances apart in a straight 
line the electrode depth (B) is keps small compared to the distance between the 
electrodes (A)</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">(A) is 
approximately equal to 20 (B) the formula used :</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">P = 2 n AR</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Where:</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">P is the 
average soil earth resistivity (ohm-cm) n (3.14) A the distance between the 
electrodes (cm)</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">R is the 
instrument reading in ohms</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="67%" id="AutoNumber3">
  <tr>
    <td width="33%" align="center">Maximum dimension (feet)</td>
    <td width="33%" align="center">Distance to (p) <br>
    (feet)</td>
    <td width="34%" align="center">Distance to (c) <br>
    feet)</td>
  </tr>
  <tr>
    <td width="33%" align="center">2</td>
    <td width="33%" align="center">40</td>
    <td width="34%" align="center">70</td>
  </tr>
  <tr>
    <td width="33%" align="center">4</td>
    <td width="33%" align="center">60</td>
    <td width="34%" align="center">100</td>
  </tr>
  <tr>
    <td width="33%" align="center">6</td>
    <td width="33%" align="center">80</td>
    <td width="34%" align="center">125</td>
  </tr>
  <tr>
    <td width="33%" align="center">8</td>
    <td width="33%" align="center">90</td>
    <td width="34%" align="center">140</td>
  </tr>
  <tr>
    <td width="33%" align="center">10</td>
    <td width="33%" align="center">100</td>
    <td width="34%" align="center">160</td>
  </tr>
  <tr>
    <td width="33%" align="center">12</td>
    <td width="33%" align="center">105</td>
    <td width="34%" align="center">170</td>
  </tr>
  <tr>
    <td width="33%" align="center">14</td>
    <td width="33%" align="center" rowspan="3">120<br>
    125<br>
    130</td>
    <td width="34%" align="center">190</td>
  </tr>
  <tr>
    <td width="33%" align="center">16</td>
    <td width="34%" align="center">200</td>
  </tr>
  <tr>
    <td width="33%" align="center">18</td>
    <td width="34%" align="center">210</td>
  </tr>
  <tr>
    <td width="33%" align="center">20</td>
    <td width="33%" align="center">140</td>
    <td width="34%" align="center">220</td>
  </tr>
  <tr>
    <td width="33%" align="center">40</td>
    <td width="33%" align="center">200</td>
    <td width="34%" align="center">320</td>
  </tr>
  <tr>
    <td width="33%" align="center">60</td>
    <td width="33%" align="center">240</td>
    <td width="34%" align="center">390</td>
  </tr>
  <tr>
    <td width="33%" align="center">80</td>
    <td width="33%" align="center">280</td>
    <td width="34%" align="center">450</td>
  </tr>
  <tr>
    <td width="33%" align="center">100</td>
    <td width="33%" align="center">310</td>
    <td width="34%" align="center">500</td>
  </tr>
  <tr>
    <td width="33%" align="center">120</td>
    <td width="33%" align="center">340</td>
    <td width="34%" align="center">550</td>
  </tr>
  <tr>
    <td width="33%" align="center">140</td>
    <td width="33%" align="center">365</td>
    <td width="34%" align="center">590</td>
  </tr>
  <tr>
    <td width="33%" align="center">160</td>
    <td width="33%" align="center">400</td>
    <td width="34%" align="center">640</td>
  </tr>
  <tr>
    <td width="33%" align="center">180</td>
    <td width="33%" align="center">420</td>
    <td width="34%" align="center">680</td>
  </tr>
  <tr>
    <td width="33%" align="center">200</td>
    <td width="33%" align="center">440</td>
    <td width="34%" align="center">710</td>
  </tr>
</table>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Equipments 
grounding connection test</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Apparatus used 
: GTS - 300</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">The procedure</p>
<ol>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Connect one 
  one of the GTS-300 ten feet output leads to one ground clamp or ferule to used
  </li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Connect the 
  other ten foot lead of the GTS-300 to another ground clamp</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Start the 
  test and adjust for continuous current rating for clamp</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Monitor the 
  output voltage and current to maintain a constant current for three minutes, 
  the voltage drop will be about 1.5 volt per 50 foot of cable, actual values 
  will depend on the size and materials used, on equipment with a single ground 
  about 300 amps will flow to the gridon equipment with multiple grounds, at 
  least half of the test current will flow through the grid</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Check for 
  hot spots or irregular heating / blistering of the cables</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">As soon as 
  all ground points are tested, disconnect the test leads from any test ground 
  and short the two test leads together stsrt the test set and pass 300 amperes 
  through the test leads for three minutes record the voltage drop in the leads<br>
  The connection diagram : shown below (fig. 4)</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Examples 
illustrates the use of GTS-300 to check the equipment earth conductor 
connection:</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Earth 
condutors. 118 level</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="100%" id="AutoNumber4">
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    V drop</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    Amps</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Unit (12), 
    protection panels to : conductor at panel SB 3</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.5</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    51</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Unit (11)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.4</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    50</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Unit (10)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.6</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    51</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Unit (12)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    UCB&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.6</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    51</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Unit (11)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    UCB&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.5</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    51</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Unit (10)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    UCB&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.6</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    51</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Block (4) 
    protection panels</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.4</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    50</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Shift 
    charge room panels tocondutor at panel SB1</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.3</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    52</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">
    <p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Mimic 
    board, CCR, to : condutor level 147&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.3</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    51</td>
  </tr>
  <tr>
    <td width="69%" style="border-style: none; border-width: medium">Tea kitchen 
    conductor to :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ditto</td>
    <td width="17%" style="border-style: none; border-width: medium" align="center">
    1.6</td>
    <td width="14%" style="border-style: none; border-width: medium" align="center">
    51</td>
  </tr>
</table>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">Important 
note:</p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">UPS or 
instrument ground connections can be checked using an ordinary AVO instrument 
(in buzzer mode) </p>

</BODY></HTML>