<z1>
<html>

<head>
  <link rel="stylesheet" href="../../../../../style.css">
<title>CB-269-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta name="Microsoft Theme" content="none, default">
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>

<body bgproperties="fixed" background="../../../../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="568" height="1">
  <tr>
    <b>
    <td WIDTH="57" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">
      <B>
    <img border="0" src="../../../../../images/mpis-1.gif" width="58" height="205"></B></td>
    <td WIDTH="471" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="270" VALIGN="TOP" ROWSPAN="3" HEIGHT="45">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
      <span style="font-size: 10.0pt; font-family: Arial">SF6 C</span></b><span style="font-size: 10.0pt; font-family: Arial; font-weight:700">ircuit 
    Breaker 132kv</span><p style="margin-bottom:0; margin-top:0"><b>
    <font face="Arial" size="2">HGF 112/1</font></b></p>
    <p style="margin-bottom:0; margin-top:0">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight:700">Sprecher Schuh</span></td>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="33">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Document
      No:&nbsp;&nbsp;&nbsp;&nbsp; </font><font face="Arial" size="2">CB-269-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="38">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Issued to:&nbsp;&nbsp;&nbsp;</font><span style="font-size: 10.0pt; font-family: Arial">Aswan 
    Dam 2 PS</span></b></td>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="270" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><font face="Arial" size="2">Equipment Inspection</font></b><x7><font face="Arial" size="2"><b>
      (I1-Y3 )</b></font></td>
    <b>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="33">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Date
      Approved: <b>&nbsp;&nbsp; 16 March 2006</b></font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;March 2011</b></font></td>
    </b>
  </tr>
</table>

<p>
<font face="Arial" size="5"><b>
 Introduction&nbsp;
</b></font>
</p>
<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <font face="Times New Roman">This 
  document outlines the equipment inspection I1, which must be performed every 
  three years as indicated by Y3 in the title block.</font></p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <font face="Times New Roman">This circuit breaker is outdoor in the switchyard. 
  Its air disconnectors The rated voltage 145 KV. The rated current 3150 A. and 
  the short circuit current 31.5 KA, FKF mechanism.</font></p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <font face="Times New Roman">The 
  operating mech. FKF 2-6. </font> </p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
  The first draft initiated, tested by: eng. Mamdouh Aly Hassan, accepted by 
  general director eng. Nagy Nageeb Saleh, and approved by eng. Mohamed Abdel 
  Bast head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. 
  Kamel Ragheb: HPGC MPIS coordinator.</span></p>
</blockquote>
<p>
<font face="Arial" size="5"><b>
<xc>
Safety Precautions
</xc>
</b></font>
<ul>
  <li dir="ltr">
  <P 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; " dir="ltr" align="justify">
  <font face="Times New Roman">A work 
  order must be issued and the qualified maintenance staff should carry the suitable safety 
  category, </font> 
  </P>
  </li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">Safety fence with caution 
  marks surrounding the work area is required </font> </li>
  <li dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=justify>
  <font face="Times New Roman">Wear the 
  Personal safety and healthy protective equipment as safety shoes, helmet  
  etc. </font> </P>
  </li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">The circuit breaker must be 
  isolated from tow sides is required. </font> </li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">Switch on the CB earth</font></li>
</ul>
<font face="Arial" size="5"><b>
<xe>
Tools and Equipment
</xe>
</b></font>
<ul>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">Safety helmet, safety belt 
  etc.</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">Hand tools</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">Portable earth for discharging</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">Voltage indicator and ladder</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">Fine cloth for cleaning 
  purposes</font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="justify">
  <font face="Times New Roman">SF6 gas instrument, temp. 
  gauge, micro ohm measuring ohm contacts and close  open measuring times plant 
  . </font> </li>
</ul>
<font face="Arial" size="5"><b>
<xg>
Work to be carried out</xg></b></font><ul>
</ul>
<ol>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Remove dust 
  from CB parts and mechanism cabinet. </font> </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Clean all 
  porcelain surfaces and check its for damage.</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">For dash  
  pot liquid level, with CB in closed (on) position , the liquid level must lit 
  at +3mm of the center of gauge . </font> </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Inspect 
  operating mech. component, inspect state of lubrication for motor gearing and 
  record number of operations for operating counter.</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Measure the 
  opening  closing time (ms) and record in sheet test with compare to supplier 
  valves. </font> </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Measure the 
  main contacts resistance by micro ohm meter and compare reading to historical 
  data. </font> </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">For SF6 gas 
  check pressure regard to temp. , check alarm, trip values indication</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Measure gas 
  for percentage ( %)&nbsp; must be over ( 99%) .</font></li>
</ol>
<p><span style="font-size: 14.0pt; font-family: Arial">Micro ohm Results</span></p>
<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Phase 
  (A)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; phase (B)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; phase (C)</font></p>
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">24&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;28&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 28</font></p>
</blockquote>
<p style="margin:0cm;margin-bottom:.0001pt">
<span style="font-size: 14.0pt; font-family: Arial">SF6 Gas Tests</span></p>
<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Normal 
  pressure 5.7 bar at 32 temperature</font></p>
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <font face="Times New Roman">Alarm 5.2 
  bar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; trip 4.8 bar
  </font> </p>
</blockquote>
<blockquote>
  <blockquote>
    <p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
    <font face="Times New Roman">All tests at 30 degree oil 
    temp. and by high voltage department for high dam power plant.</font></p>
  </blockquote>
</blockquote>

<p><font size="3"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<br>
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;</font></b></font></p>

</body>

</html>