<z1>
<html>

<head>
  <link rel="stylesheet" href="../../../../../style.css">
<title>DES-004-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
<meta name="Microsoft Theme" content="none, default">

<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../../../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="568" height="1">
  <tr>
    <b>
    <td WIDTH="56" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="../../../../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="472" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="271" VALIGN="TOP" ROWSPAN="3" HEIGHT="93">
    <p align="left" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
      <span style="font-size: 10.0pt; font-family: Arial">Distribution and Units 
    Board 400 V</span></b><p style="margin:0cm;margin-bottom:.0001pt"><b>
    <span style="font-size: 10.0pt; font-family: Arial">ACMB and DBG</span></b><p style="margin:0cm;margin-bottom:.0001pt">
    <font size="2"><b><span style="font-family: Arial">Merlin Gerin</span></b></font></td>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="33"><b><font FACE="Arial" SIZE="1">Document
      No:&nbsp;&nbsp;&nbsp;&nbsp;</font><font FACE="Arial" SIZE="2">DES-004-r0 
      </x3>
    </font></b></td>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="38"><b><font FACE="Arial" SIZE="1">Issued to:&nbsp;&nbsp;&nbsp;</font><span style="font-size: 10.0pt; font-family: Arial">Aswan 
    Dam 2 PS</span></b></td>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="271" VALIGN="TOP" ROWSPAN="2" HEIGHT="1"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><font face="Arial" size="2"> Maintenance 
    Procedures</font></b><x7><font face="Arial" size="2"><b>
      (P1-Y1 )</b></font></td>
    <b>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="33"><font FACE="Arial" SIZE="1">Date
      Approved: <b>&nbsp;&nbsp; 15 March 2006</b></font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;March 2011</b></font></td>
    </b>
  </tr>
</table>

<p>
<font face="Arial" size="5"><b>
 Introduction&nbsp;
</b></font>
</p>
<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">This 
  document outlines the maintenance procedures P1, which must be performed on 
  yearly bases as indicated by Y1 in the title block.</p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
  The first draft initiated &amp; tested by&nbsp;eng. Mamdouh Aly Hassan, accepted by 
  general director eng. Nagy Nageeb Saleh, and approved by eng. Mohamed Abdel 
  Bast head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. 
  Kamel Ragheb: HPGC MPIS coordinator.</span></p>
</blockquote>
<p>
<font face="Arial" size="5"><b>
<xc>
Safety Precautions
</xc>
</b></font>
<ul>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">A 
  work permit must be issued and the qualified maintenance staff should carry 
  the suitable safety category </span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">
  Safety fence with caution marks surrounding the work area is required </span>
  </li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">
  Wear the Personal safety and healthy protective equipment as safety shoes, 
  helmet ,. Etc. </span></li>
  <li>
  <p style="margin:0cm;margin-bottom:.0001pt">The distribution boards must be 
  isolated voltage from two sides ( IN  OUT ).</li>
</ul>
<font face="Arial" size="5"><b>
<xe>
Tools and Equipment
</xe>
</b></font>
<ul>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">
  Safety helmet, safety belt etc</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">
  Megger.</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">
  Hand tools.</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">
  Voltage indicator.</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">Digital voltmeter</li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left"><span style="color: black">
  Fine cloth for cleaning purposes. </span></li>
</ul>
<font face="Arial" size="5"><b>
<xe>Work to be carried out</xe></b></font><ol>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  By using compressed dry air, remove dust and pollution from bus bars, CB and 
  cabinet.</li>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Check all power cables, bus bars bolts fitting.</li>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Check all insulation parts and change it when necessary.</li>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Check the earthing for boards and good tighten.</li>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Change any wires not good.</li>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Meggring between distribution board parts and ground.</li>
</ol>
<p dir="LTR" style="margin-top:6.0pt;margin-right:0cm;margin-bottom:2.0pt;
margin-left:0cm"><font size="3"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<br>
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;</font></b></font></p>


<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body>

</html>