<HTML>
<HEAD>
  <link rel="stylesheet" href="../../../../../style.css">
<META HTTP-EQUIV="Content-Type" CONTENT="text/html; charset=windows-1252">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>DES-005-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp; </TITLE>
<META NAME="Template" CONTENT="E:\PROGRAMS\OFFICE\html.dot">
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY LINK="#0000FF" VLINK="#800080" bgproperties="fixed" background="../../../../../images/approved%20mark.jpg">

<FONT FACE="Arial" SIZE=5>

<B>

<TABLE height=1 cellSpacing=1 cellPadding=7 width=598 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">

<B><FONT FACE="Arial" SIZE=5>

    <img border="0" src="../../../../../images/mpis-1.gif" width="58" height="207"></FONT></B></TD>
    <TD vAlign=top width=498 colSpan=2 height=1>
      <TABLE width="102%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="41%" height="29"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="99%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=302 height=1 rowSpan=3>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Equipment:<BR>
    <span style="font-size: 10.0pt; font-family: Arial">Distribution Board 400v</span></FONT></B></FONT></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size:10.0pt;font-family:Arial">
    <font face="Arial" size="2">MNS&nbsp; </font></span></b></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">
    <font face="Arial" size="2">ABB ARAB</font></span></b></p>

    </TD>
    <font face="Arial" size="1">
    <TD vAlign=top width=178 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="5">
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;</FONT></font></b><X4></font><X4><b><FONT face=Arial size=2>&nbsp;DES-005-r0&nbsp;</FONT></b></TD></TR>
  <TR>
    <TD vAlign=top width=178 height=38>
<B>

    <p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1>Issued to:</FONT><FONT face=Arial size=3> </FONT><X4><font face="Arial">&nbsp;</font><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> Aswan Dam 1</SPAN><span style="font-size: 10.0pt; font-family: Arial">&nbsp;</span><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">PS</SPAN></B></TD></TR>
  <TR>

<font size="2">
    <TD vAlign=top width=190 height=33 dir="ltr">
    <p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <B><X6><FONT face=Arial 
      size=2>&nbsp;&nbsp; </FONT></X6>

<font size="2" FACE="Arial">
    <X6>&nbsp;</X6>APPROVED</font></B></TD>
</font>
    </TR>
  <TR>
    <TD vAlign=top width=302 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<br>
    </B></FONT><font face="Arial">
      <b><font size="2">Equipment Inspection (I1-M6)</font></b></font></TD>

<font size="2">
    <TD vAlign=top width=190 height=1 dir="ltr">
    <p align="justify" dir="ltr"><FONT face=Arial size=1>Approved 
      Date:</FONT><font size="2"><font face="Arial" size="2">
</font><font face="Arial" size="1">&nbsp;&nbsp;&nbsp; </font></font>

<B><FONT face=Arial 
      size=1>19 March 2006</FONT></B></TD>
</font>
    </TR>
  <TR>

<font size="2">
    <TD vAlign=top width=190 height=1 dir="ltr">
<FONT FACE="Arial" SIZE=1><P ALIGN="justify" dir="ltr">Date to be Reviewed:

<B>
<FONT FACE="Arial" SIZE=1>
March 2011</FONT></B></FONT></TD>
</font>
    </TR></TABLE>

</FONT>

    <font face="Arial">

<P ALIGN="LEFT">Introduction</P>

</FONT>

<FONT FACE="Times New Roman" SIZE=5>

<blockquote>

<p class="MsoBodyTextIndent" style="text-indent:0cm; margin-top:0; margin-bottom:8" dir="ltr" align="justify">
<span style="font-size:12.0pt;
font-weight:normal">This document lists the equipment inspection I1, which must be 
performed every six months as indicated by M6 in the title block </span></p>
<p class="MsoBodyTextIndent" style="text-indent:0cm; margin-top:0; margin-bottom:8" dir="ltr" align="justify">
<span style="font-size: 12.0pt; font-weight: normal">Theses distribution boards 
are used as main feeding and sub-feeding for generating units auxiliaries and 
power station auxiliaries and they are fed from11/0.4kv step-down auxiliary 
transformers. The boards are equipped with LV circuit breakers type: withdrawable module</span></p>
<p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" dir="ltr" align="justify">
<span style="font-size: 12.0pt; font-weight: normal">The first draft is initiated by eng. 
Mohamed Abdel Elhamid Aly, tested by eng.&nbsp;Hassib Hussein Bahbouh, accepted by eng.&nbsp;Mohamed 
Osama Soliman general director, approved by eng. Mohamed Abdel.Basset Rekaby&nbsp; head sector of&nbsp;&nbsp;Aswan 
Dam&nbsp;PS, and certified by eng.&nbsp;Kamel Ragheb Hakim HPGC MPIS coordinator and inspection &amp; quality control's general director.</span></p>
</FONT>

</blockquote>

</B>
<p ALIGN="LEFT"><B>Safety Precautions</p>

</B>
</font>
<UL>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">A work permit must be issued and the  maintenance 
  staff should carry the suitable safety category.</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Safety fence with caution marks surrounding the work area 
  is required.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify" class="MsoBodyTextIndent">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, goggles, and 
  rubber glove. ...etc</li> </span></font></b>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">The board should be isolated from both sides.</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">The 11kv circuit breaker of the auxiliary transformer is 
  switched off and racked out.</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">The main 0.4kv circuit breaker of the distribution board 
  {incoming} should be switched-off and racked out. </span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">The sub circuit breakers of the distribution board {out going} 
  should be switched-off and racked out.</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">The control voltage 230v dc should be switched-off.</span></font></b></li>
</UL>

<FONT FACE="Arial" SIZE=5>

<p class="MsoBodyTextIndent" dir="ltr" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" align="justify"><B>Tools and Equipment
</B></p>
</font>
<ul>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" dir="ltr" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Complete kit of tools</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Voltammeter instrument</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Clean dry rags.</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Electrical grease</span></font></b></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 4; text-indent:0cm" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Test equipment</span></font></b></li>
</ul>

<FONT FACE="Arial" SIZE=5>

<B>
<P ALIGN="justify" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" dir="ltr">Work to be Carried Out</P>

</B></FONT>
<ol>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Clean the main contacts of all circuit breakers  and lubricate by thin film of electric grease.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Clean all of auxiliary contacts  with special type 
  of spray.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Check all of power circuit and control circuit terminals  for tightness.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Readjust the measuring 
  instruments {ammeters, voltmeters.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Clean the withdrawable modules  with clean dry 
  rags.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Lubricate the guide rails of withdrawable modules  and check for free move.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Lubricate the operating mechanisms of the modules  and adjusted.</span></font></b></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">After finishing the following tests should be done by using 
  special test equipment:</span></font></b></li>
</ol>
<blockquote>
  <ol type="a">
    <li dir="ltr">
  <p dir="ltr" style="margin-top: -8; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Switching operations {on-off}.</span></font></b></li>
    <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Indicating lamps and their circuits are healthy.</span></font></b></li>
    <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Trip the operations and their remote signals by certain 
  faults.</span></font></b></li>
    <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8; text-indent:0cm" class="MsoBodyTextIndent" align="justify">
  <b><font face="Times New Roman" size="5">
  <span style="font-size: 12.0pt; font-weight: normal">Racking-in and raking out of the withdrawable modules</span></font></b></li>
  </ol>
</blockquote>
<FONT FACE="Arial" SIZE=5>

<p><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Board Code:<br>
Checked
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Last Test Date:</b></font></p>


<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body>
</HTML>