<z1>
<html>

<head>
  <link rel="stylesheet" href="../../../../../style.css">
<title>DS-048-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta name="Microsoft Theme" content="none, default">

<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../../../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="568" height="1">
  <tr>
    <b>
    <td WIDTH="56" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="../../../../../images/mpis-1.gif" width="59" height="207"></td>
    <td WIDTH="472" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="271" VALIGN="TOP" ROWSPAN="3" HEIGHT="93">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
      <span style="font-size: 10.0pt; font-family: Arial">Disconnect Switch 132 
    KV with</span></b><p style="margin:0 0cm;"><b>
    <span style="font-size: 10.0pt; font-family: Arial">Or without Earthing 
    Switch</span></b></p>
    <p style="margin:0 0cm;"><font size="2"><b><span style="font-family: Arial">
    SSB-II-AM145KV</span></b></font></p>
    <p style="margin-top: 0; margin-bottom: 0"><b><span style="font-size: 10.0pt; font-family: Arial">
    HAPAM 
    (Netherlands)</span></b></td>
    <b>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="33"><font FACE="Arial" SIZE="1">Document
      No:&nbsp;&nbsp;&nbsp;&nbsp; </font><b><font face="Arial" size="2">DS-048-r0 </font><font face="Arial" size="3"> 
      </x3>
      </font>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="38"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;&nbsp;</b></font><b><span style="font-size: 10.0pt; font-family: Arial">Aswan 
    Dam 2 PS</span></b></td>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="271" VALIGN="TOP" ROWSPAN="2" HEIGHT="1"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><font face="Arial" size="2"> Maintenance 
    Procedures</font></b><x7><font face="Arial" size="2"><b>
      (P1-Y3 )</b></font></td>
    <b>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="33"><font FACE="Arial" SIZE="1">Date
      Approved: <b>&nbsp;&nbsp; 15 March 2006</b></font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;March 2011</b></font></td>
    </b>
  </tr>
</table>

<p style="margin-top: 0; margin-bottom: 0"><font size="1">&nbsp;</font></p>
<p style="margin-top: 0; margin-bottom: 0"><font size="1">&nbsp;</font></p>

<p>
<font face="Arial" size="5"><b>
 Introduction&nbsp;
</b></font>
</p>
<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">This 
  document outlines the maintenance procedures P1, which must be performed every 
  three years as indicated by Y3 in the title block.</p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">This 
  disconnect switch is outdoor in the switchyard. It's air disconnect switch. The 
  rated voltage 145KV. The rated current 3150 &amp;1250 A and the short circuit 
  current 31.5 KA.&nbsp; </p>
  <p style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
  The first draft initiated &amp; tested by&nbsp; eng. Mamdouh Aly Hassan, accepted by 
  general Director eng. Nagy Nageeb Saleh , and approved by eng . Mohamed Abdel 
  Basest head Sector of Aswan Dam 2 Hydraulic Power Station and certified by eng. 
  Kamel Ragheb: HPGC MPIS coordinator.</span></p>
</blockquote>
<p>
<font face="Arial" size="5"><b>
<xc>
Safety Precautions
</xc>
</b></font>
<ul>
  <LI>
  <P 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; mso-list: l1 level1 lfo2; tab-stops: list 36.0pt"><SPAN 
  style="mso-fareast-language: EN-US; mso-fareast-font-family: Batang">A work 
  order must be issued and the qualified maintenance </SPAN><SPAN 
  style="mso-fareast-language: EN-US">staff should carry the suitable safety 
  category</SPAN></P>
  <LI>
  <p style="margin:0cm;margin-bottom:.0001pt">Safety fence with caution marks 
  surrounding the work area is required
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left>Wear your 
  safety helmet, safety shoes, and safety belt when cleaning suspension 
  insulator. </P>
  <li>
  <p style="margin:0cm;margin-bottom:.0001pt">The disconnect switch must be 
  opened, isolated, and grounded from two sides is required. <li>
  <font color="#0000FF">Change position of 
  interlock to maintenance position.</font><li>Portable earth must be used.</ul>
<font face="Arial" size="5"><b>
<xe>
Tools and Equipment
</xe>
</b></font>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Safety helmet, safety 
  shoes, safety 
  belt etc.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">Dry and fine 
  cloth, set of common keys, screw drivers, and blower</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">Grease and 
  graphite oil, </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Portable earth for 
  discharging.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Voltage indicator and 
  ladder.</li>
</ul>
&nbsp;<p>
<font face="Arial" size="5"><b>
<xg>
Work to be carried out
</xg>
</b></font>
</p>
<ul>
</ul>
<ol>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Remove dust 
  from disconnectswitch parts and mechanism cabinet. </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Clean all 
  porcelain surfaces.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Check 
  insulators with regard to damage. </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Grease all 
  rotating points actuating the auxiliary switch. Measure the opening  closing 
  time </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Grease the 
  chains lightly with first class oil. </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Grease the 
  main bearings.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Grease the 
  bearings of vertical drive rods and coupling rods.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">Clean the 
  main contacts with transformer oil and rub the contact surface with dry cloth
  <xh>
  </li>
</ol>

</xh>

<p><font size="3"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
DS&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<br>
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;</font></b></font></p>


<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body>

</html>