<html dir="ltr">

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>Blr-006-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
span.SpellE
	{}
span.GramE
	{}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body text="#000000" bgcolor="#FFFFFF" 
background="../../../../images/approved%20mark.jpg">

<table height="4" cellSpacing="1" cellPadding="7" width="543" border="1" 
dir="ltr" align="left">
  <tr>
    <td vAlign="bottom" width="48" height="4" rowSpan="6" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <img border="0" src="../../../../images/mpis-1.gif" width="46" height="193">&nbsp;&nbsp; </td>
    <td vAlign="top" width="458" colSpan="2" height="1" dir="ltr">
      <TABLE width="100%" border=0 dir="ltr">
        <TR>
          <TD width="42%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b>
          <font face="Arial" size="5" color="#000000">Power Stations</font></b></TD>
          <TD align=right width="98%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B>
          <FONT face=Arial 
            size=5 color="#000000"><X1>Technical Procedure</X1></FONT></B></TD></TR></TABLE></td>
  </tr>
  <tr>
    <td vAlign="top" width="250" height="53" rowSpan="3" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
	<font face="Arial" size="1" color="#000000"><b>Equipment</b></font><p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <font size="2" color="#000000" face="Arial"><b>Critical piping<br>
    Pocard U.S.A</b></font></td>
    <td vAlign="middle" width="191" height="24" dir="ltr" align="left">
    <p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">
    Document No.:</font> <X3><FONT face=Arial size=2>
    &nbsp;</FONT></X3><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'><o:p>Blr- 006-r0</o:p></span></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="191" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">Issued 
    to:</font><font face="Arial" size="3"> </font>
    </b></font><font face="Arial" color="#000000"><b>
    <span style="font-size: 10.0pt">&nbsp;</span></b></font><b><font face="Arial" size="2" color="#000000">Nubaria </font></b></td>
  </tr>
  <tr>
    <td vAlign="middle" width="191" height="4" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0">
    <b><font face="Arial" size="1" color="#000000">
    Status:</font><font face="Arial" size="2" color="#000000">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED&nbsp;&nbsp;</font></b></td>
  </tr>
  <tr>
    <td vAlign="top" width="250" height="1" rowSpan="2" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><br>
    <b><span style="font-family: Arial,sans-serif"><font size="2">Equipment 
    inspection (I1-Y1)</font></span></b></font></td>
    <B>
    <td vAlign="middle" width="209" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Approved Date:&nbsp;&nbsp;&nbsp; 3 Nov 2008</font></b></td>
    </B>
  </tr>
  <tr>
    <B>
    <td vAlign="middle" width="209" height="11" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Date to be reviewed:&nbsp; Nov 2013</font></b></td>
    </B>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
  <p class=MsoNormal style='mso-element:frame;mso-element-wrap:auto;mso-element-anchor-vertical:
  paragraph;mso-element-anchor-horizontal:margin;mso-height-rule:exactly; margin-bottom:0; margin-top:0' dir="ltr" align="left">
  <font color="#000000"><b><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'>&nbsp;<o:p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </o:p></span></b></p>
  </font>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 8; margin-bottom: 0" align="left">
<font face="Arial" size="5" color="#000000"><b>Introduction</b></font></p>
<font color="#000000">
<p dir="ltr" style="MARGIN-TOP: 8px; MARGIN-BOTTOM: 0px" align="left">This 
document outlines the equipment inspection I1, which must be performed every 
year as indicated by Y1 in the title block.</p>
<p style="margin-top: 8; margin-bottom: 0" dir="ltr">
<span style="font-family: Times New Roman">Critical piping must be high dencty 
material and high pressure and temperature resistance &amp; alloys high density 
material it is carbon steel &amp; stainless steel &amp; alloy steel &amp; and must be 
transfer the fluid smooth resistance </span></p>
<p style="margin-top: 8; margin-bottom: 0" dir="ltr">
<span style="font-family: Times New Roman">The first draft initiated &amp; tested by 
eng. Ahmed Hassan reviewed by quality control eng. Magdy hegazy accepted by eng. 
Magdy okba and approved by eng. Ahmed Sawan head sector of Nubaria PS</span></p>
<p style="margin-top: 8; margin-bottom: 0" dir="ltr">
<span style="font-family: Times New Roman">This document accepted by eng. Samir 
Abdel Gilil MDEPC inspection and quality control general manager &amp;$ MPIS 
coordinator and certified by eng Mohamed Nageeb inspection and quality control's 
head sector</span></p>
<p style="margin-top: 8; margin-bottom: 0" dir="ltr">
<font face="Arial" size="4">Technical specification</font></p>
<table border="1" cellpadding="0" cellspacing="0" 
style="border-collapse: collapse; border-width: 0" bordercolor="#111111" 
width="60%" dir="ltr">
<tr>
		<td width="17%" style="border-style: none; border-width: medium">
<font color="#000000">
		Range of diameters (mm)</font></td>
		<td width="23%" style="border-style: none; border-width: medium">
<font color="#000000">
		80-800</font></td>
</tr>
<tr>
		<td width="17%" style="border-style: none; border-width: medium">
<font color="#000000">
		Range of pressure (bar)
</font>

  		</td>
		<td width="23%" style="border-style: none; border-width: medium">
<font color="#000000">
		2-156</font></td>
</tr>
<tr>
		<td width="17%" style="border-style: none; border-width: medium">
<font color="#000000">
		Range of temperatures (Co)</font></td>
		<td width="23%" style="border-style: none; border-width: medium">
<font color="#000000">
		102-567.7</font></td>
</tr>
<tr>
		<td width="17%" style="border-style: none; border-width: medium">
<font color="#000000">
		Types of materials</font></td>
		<td width="23%" style="border-style: none; border-width: medium">
<font color="#000000">
		Carbon steel - alloy steel - stainless steel</font></td>
</tr>
<tr>
		<td width="17%" style="border-style: none; border-width: medium">
<font color="#000000">
		Types of fluids</font></td>
		<td width="23%" style="border-style: none; border-width: medium">
<font color="#000000">
		Water &amp; steam</font></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:8; margin-bottom:0" dir="ltr">
<b><span style="font-size:18.0pt;font-family:Arial"><br>
Safety 
Precautions </span></b></p>
  <ol>
		<li>
    <p style="margin-top: 8; margin-bottom: 0" align="left">A work permit must be issued and 
    the qualified maintenance staff should carry the suitable safety category</li>
		<li>
    <p style="margin-top: 8; margin-bottom: 0" align="left">Don't touch the lines within the 
    operation </li>
		<li>
    <p style="margin-top: 8; margin-bottom: 0" align="left">Wear safety and healthy equipment 
    as safety helmet, safety shoes, breathing mask .... etc</li>
</ol>
  
<p dir="ltr" style="margin-top: 8; margin-bottom: 0" align="left"><b><span style="font-size:18.0pt;font-family:Arial">Tools and 
Equipment</span></b></p>

<font color="#000000" FACE="Times New Roman">
<ol>
		<li dir="ltr">
  <p dir="ltr" style="margin-top: 8; margin-bottom: 0">Complete maintenance tool 
  set</li>
		<li dir="ltr">
  <p dir="ltr" style="margin-top: 8; margin-bottom: 0">Insulations tools</li>
		<li dir="ltr">
  <p dir="ltr" style="margin-top: 8; margin-bottom: 0">Temperature sensor</li>
		<li dir="ltr">
  <p dir="ltr" style="margin-top: 8; margin-bottom: 0">Straight edge, rags</li>

		</li>
</ol>
      </font>

<p style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<span style="font-size: 18.0pt; font-family: Arial"><b>Work to be carried out</b></span></p>

  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  <font face="Arial" size="4">HRSG in operation </font><ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span dir="LTR">Check  </span></font>the pressure 
  of critical piping</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  Check the temperature of critical piping </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  Check the damage insulations</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  Check the valves and piping for leaks</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  Check the fixation and supports</li>
</ol>

  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  <font size="4" face="Arial">HRSG out off operation</font><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  Check the pressure of critical piping</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  Check the temperature of critical piping</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  Check the fixation and supports</li>
</ol>
<p class="MsoNormal" dir="ltr" 
style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><b>
<font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
code:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:</font></b><span style="FONT-SIZE: 8pt; FONT-FAMILY: 'Times New
Roman'">&nbsp;</span></p>
<p dir="ltr">&nbsp;</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  &nbsp;</font>
<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></html>