<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>V-034-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator>


<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</HEAD>
<BODY 
bgColor=white lang=EN-US style="tab-interval: 36.0pt" bgproperties="fixed" background="../../../../images/approved%20mark.jpg"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=605 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=510 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=260>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment<BR></FONT>
      <font face="Arial" size="2">Gate Valve HV (1A-HV-001)<br>
      Alstom USA</font></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=232>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">V-034-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></B><SPAN 
  style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=232>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><font face="Arial" size="2">Nubaria 
    2x750 MW</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=241>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp; 
      </SPAN></FONT><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>APPROVED</FONT></SPAN></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=260>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR></FONT><font face="Arial" size="2">Equipment Inspection 
    (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=241>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>Approved <B>
      Date</B>: 
      <B>&nbsp;&nbsp;&nbsp;&nbsp; 07 May 2009</B>&nbsp;</FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=241>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;May 2014</FONT></B></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  This document outlines the equipment inspection list I1, which must be 
  performed on yearly bases as indicated by Y1 in the above title block. </p>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  This valves is used for isolating HP main steam (when outage HRSG)</p>
    <p class="MsoNormal" align="left" style="direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
    <u>
    <font size="3">T</font><span style="line-height: 150%"><font size="3">echnical 
    specification of HV 014 valve</font></span><span style="line-height: 150%; font-family: RomanT"><font size="3">:</font></span></u></p>
  <blockquote>
    <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="width: 508; border-collapse: collapse; border: medium none; margin-left: -30.6pt" height="225">
      <tr>
        <td valign="top" style="width: 124; border: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="7">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Valve Type</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="7">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Cast steel GATE valve</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="11">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Valve Size</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="11">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        350mm</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Design</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        F.V</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Pressure testing </td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Acc. ASME B16.34</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        End Connection</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        BW. SCHED.140 Acc. ASME B16.25 FIG 3C</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Special Class</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        1690&nbsp; LBS</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Coating System</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        1 Layer Hempel Silicone Zinc</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Gear</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Execo Type: 1B11/1B6 (12:1)</td>
      </tr>
      <tr>
        <td valign="top" style="width: 124; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Electrical Actuator</td>
        <td valign="top" style="width: 385; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
        <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
        Rotork Type: AWT 35A Syncropack</td>
      </tr>
    </table>
  </blockquote>
</BLOCKQUOTE>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  The first draft initiated by eng. Ahmed&nbsp; Hassan, tested by eng. Abd El-Meguid 
  El-Henawy, approved by general manager eng. Magdy Okba, revised by eng. Magdy Hegazy 
  MDEPC inspection and quality control engineer and approved by eng. Ahmed Sawan&nbsp;head sector of&nbsp;Nubaria&nbsp;PS.</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  This document accepted by eng. Samir Abd EL-Gelil ; MDEPC inspection &amp; 
  quality control general manager, MPIS coordinator , and certified by 
  accountant&nbsp; Mohamed Nageeb : MDEPC planning &amp; financial predicating head 
  sector, and supervisor of inspection &amp; quality controls head sector<b><font size="3">.</font></b></p>
  </blockquote>
<P align=left dir=ltr style="margin-top: 8; margin-bottom: 0"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<FONT face="Times New Roman">
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <span style="line-height: 150%"><font size="3">A work permit must be issued 
    and the qualified maintenance staff should carry the suitable safety 
    category</font></span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Safety fence with caution marks surrounding the work area is required</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Wear safety and healthy equipment as safety helmet, safety shoes breathing 
    mask ... etc</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <font size="3">Isolate the circuit breaker of the valve actuator.</font></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
    <font size="3">Disconnect electric terminals of the actuator.</font></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
    <font size="3">Isolate the valve mechanically by closing isolating&nbsp;manual 
    valves after and before (HV 001).</font></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
    <font size="3">Be sure line must be completely drained. &nbsp;&nbsp;</font></li>
</ul>
  </FONT>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">Tools 
and Equipment</SPAN></P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:8; margin-bottom:0">
  <span style="line-height: 150%" dir="LTR"><font size="3">Complete maintenance 
  tools set .</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:8; margin-bottom:0">
  <span style="line-height: 150%" dir="LTR"><font size="3">Special tools for
  </font></span><span style="line-height: 150%"><font size="3">valves Special 
  wrench</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:8; margin-bottom:0">
  <span style="line-height: 150%" dir="LTR"><font size="3">Handled with lifting 
  lugs</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:8; margin-bottom:0">
  <span style="line-height: 150%" dir="LTR"><font size="3">Straight edge , rugs, 
  cleaning, fluid</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:8; margin-bottom:0">
  <span style="line-height: 150%; font-family: TimesNewRoman\,Bold" dir="LTR">
  <font size="3">Puller</font></span><span style="line-height: 150%; font-family: TimesNewRoman\,Bold"><font size="3">.</font></span></li>
</ul>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">Work to be 
carried out</font></span></b></font><b><span style="font-size:14.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
<span dir="LTR" style="font-family: Arial; font-weight:700"><font size="3">&nbsp;&nbsp;&nbsp; </font></span></p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align:left">
<span dir="LTR" style="font-family: Arial; font-weight:700"><font size="3">Steps 
of the dismantling valve (Figure 1)</font></span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Disconnect electric and( IC) 
  terminal of the actuator.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <font size="3"><span style="line-height: 150%">Disconnect&nbsp; the actuator.</span></font></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Unscrew the nuts from the 
  gland bolts and remove the gland bolts. Part no 15.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Unscrew retaining nut part no 
  19 .</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Loosen&nbsp; the yoke 22 to end to 
  remove parts no 20&amp;19&amp;18+positoner.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Unscrew body bolts part no14 
  &amp;15.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Remove the packing washer part 
  no.8 and segments part no4.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Lift the bonnet carefully to 
  keep the seal ring graphite part no10.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Lift the&nbsp;wedge and stem 
  part no 4&amp;5.</font></span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
<font face="Arial"><span style="line-height: 150%; font-weight:700">
<font size="3">Inspection for Re-assembly&nbsp;</font></span></font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Thoroughly wipe all parts with 
  solvent and clean cloth.&nbsp; </font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <font size="3">Examine the following parts for pitting or scratches: SEAT&nbsp;-&nbsp;Sealing surface &amp;STEM - Packing area&nbsp; &amp;WEDGE - Sealing surface&nbsp;</font></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Grease all threaded parts with 
  molykote </font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Change&nbsp;seal ring graphite.
  </font></span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
<span style="line-height: 150%; font-weight:700"><font size="3" face="Arial">Assembly 
of The 
Valve </font></span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Insert the stem/wedge-assembly 
  into the valve-body.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Insert the seal ring in the 
  bonnet .</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Insert the bonnet&nbsp;into the 
  valve body (with markings )&nbsp;&nbsp;&nbsp;&nbsp;</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Place the gland over the 
  stem.&nbsp;&nbsp; </font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Put the yoke together with the 
  gland-flange over the stem.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Fix the gland-flange with the 
  stud bolts.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Fix the body bolts.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Tighten the nuts of the 
  studs bolts. (to compress the packing)</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Loosen the nuts of the 
  stud bolts.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Now again carefully tighten the 
  nuts of the stud bolts.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">In case of leaking tighten the 
  nuts of the gland bolts. &nbsp;carefully, until leakage stops</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%"><font size="3">Insert the actuator. </font>
  </span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  C<span style="line-height: 150%"><font size="3">onnect the electric and (IC) 
  terminal. </font></span></li>
</ol>
<p class="MsoNormal" align="right" dir="RTL" style="text-align:left">
<span lang="AR-SA" style="font-family: Arial">&nbsp;&nbsp;&nbsp;
</span></p>
<p dir="LTR" style="margin-top:6.0pt;margin-right:0cm;margin-bottom:0cm;
margin-left:0cm;margin-bottom:.0001pt"><b>
<span style="font-size:10.0pt;
font-family:Arial">Location: </span></b>
<span style="font-size:10.0pt;
font-family:Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; System Code:&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Last Test Date:<br>
Checked by:</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; <b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature: </b>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested Date: <br>
Approved by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:</b></span></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="100%" id="AutoNumber3" height="39">
  <tr>
    <td width="50%" height="39" style="border-style: none; border-width: medium">
<img border="0" src="Graphics/V-034-01.jpg" width="406" height="413"><p align="center" style="margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="2">Figure 1: Cast Steel Gate Valve</font></b></p>
<p align="center" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">Special Class : 1690 
LBS</font></b></p>
    </td>
    <td width="50%" height="39" style="border-style: none; border-width: medium">
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="92%" id="AutoNumber2">
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">01</font></td>
      <td width="41%"><font face="Arial" size="2">Body</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">15</font></td>
      <td width="57%"><font face="Arial" size="2">Eye Bolt / Nut</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">02</font></td>
      <td width="41%"><font face="Arial" size="2">Bonnet</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">16</font></td>
      <td width="57%"><font face="Arial" size="2">Bolt / Nut</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">03</font></td>
      <td width="41%"><font face="Arial" size="2">Seat Ring</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">17</font></td>
      <td width="57%"><font face="Arial" size="2">Gland</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">04</font></td>
      <td width="41%"><font face="Arial" size="2">Wedge Flexible</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">18</font></td>
      <td width="57%"><font face="Arial" size="2">Gland Flange</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">05</font></td>
      <td width="41%"><font face="Arial" size="2">Stem</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">19</font></td>
      <td width="57%"><font face="Arial" size="2">Retaining Nut</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">08</font></td>
      <td width="41%"><font face="Arial" size="2">Packing </font> </td>
      <td width="15%" align="center"><font face="Arial" size="2">20</font></td>
      <td width="57%"><font face="Arial" size="2">Support</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">09</font></td>
      <td width="41%"><font face="Arial" size="2">Stem Packing</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">22</font></td>
      <td width="57%"><font face="Arial" size="2">Yoke</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">10</font></td>
      <td width="41%"><font face="Arial" size="2">Seal Ring</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">31</font></td>
      <td width="57%"><font face="Arial" size="2">Nameplate</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">11</font></td>
      <td width="41%"><font face="Arial" size="2">Thrust Ring</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">32</font></td>
      <td width="57%"><font face="Arial" size="2">Pin</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">12</font></td>
      <td width="41%"><font face="Arial" size="2">Segmental Ring</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">33/34</font></td>
      <td width="57%"><font face="Arial" size="2">Gear</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">13</font></td>
      <td width="41%"><font face="Arial" size="2">Bonnet Bolt / Nut</font></td>
      <td width="15%" align="center"><font face="Arial" size="2">35</font></td>
      <td width="57%"><font face="Arial" size="2">Electric Actuator</font></td>
    </tr>
    <tr>
      <td width="14%" align="center"><font face="Arial" size="2">14</font></td>
      <td width="41%"><font face="Arial" size="2">Support</font></td>
      <td width="15%" align="center">&nbsp;</td>
      <td width="57%">&nbsp;</td>
    </tr>
  </table>
  </center>
</div>
    <p>&nbsp;</td>
  </tr>
</table>

</BODY></HTML>