<html dir="rtl">

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>B-070-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
span.SpellE
	{}
span.GramE
	{}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body text="#000080" bgcolor="#FFFFFF" background="../../../../images/approved%20mark.jpg" bgproperties="fixed">

<table height="1" cellSpacing="1" cellPadding="7" width="621" border="1" dir="ltr" align="left">
  <tr>
    <td vAlign="bottom" width="48" height="1" rowSpan="6" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"> </td>
    <td vAlign="top" width="536" colSpan="2" height="1" dir="ltr">
      <TABLE width="100%" border=0 dir="ltr">
        <TR>
          <TD width="42%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b>
          <font face="Arial" size="5" color="#000000">Power Stations</font></b></TD>
          <TD align=right width="98%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B>
          <FONT face=Arial 
            size=5 color="#000000"><X1>Technical Procedure</X1></FONT></B></TD></TR></TABLE></td>
  </tr>
  <tr>
    <td vAlign="top" width="301" height="50" rowSpan="3" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Equipment</b></font><b><font face="Arial" size="2"><br>
    </font><span style="font-family: Arial,sans-serif"><font size="2">Batteries</font></span></b></font><font size="2" color="#000000"><b><span style="font-family: Arial,sans-serif">&nbsp; 
    220 VDC OGI bloc 4V, 230</span></b></font><p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <font size="2" color="#000000"><b>
    <span style="font-family: Arial,sans-serif">Siemens - Germany</span></b></font></td>
    <td vAlign="middle" width="218" height="24" dir="ltr" align="left">
    <p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">
    Document No.:</font> <X3><FONT face=Arial size=2>
    &nbsp;</FONT></X3><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'><o:p>B-070-r0</o:p></span></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="218" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">Issued 
    to:</font><font face="Arial" size="3"> </font>
    </b></font><font face="Arial" color="#000000"><b>
    <span style="font-size: 10.0pt">&nbsp;Talkha 750 MW </span></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="218" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><font color="#000000"><font face="Arial" size="1">
    <b>Status:&nbsp;</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font><b><font face="Arial" size="2" color="#000000">&nbsp;</font></b><font face="Arial" size="2"><b>&nbsp;APPROVED</b></font></font></td>
  </tr>
  <tr>
    <td vAlign="top" width="301" height="1" rowSpan="2" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><br>
    <b><span style="font-family: Arial,sans-serif"><font size="2">Equipment 
    Inspection (I2-Y1)</font></span></b></font></td>
    <B>
    <td vAlign="middle" width="236" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Approved Date:&nbsp;&nbsp;&nbsp; 17 Aug 2008</font></b></td>
    </B>
  </tr>
  <tr>
    <B>
    <td vAlign="middle" width="236" height="11" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Date to be reviewed:&nbsp; Aug 2013</font></b></td>
    </B>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
  <p class=MsoNormal style='mso-element:frame;mso-element-wrap:auto;mso-element-anchor-vertical:
  paragraph;mso-element-anchor-horizontal:margin;mso-height-rule:exactly; margin-bottom:0; margin-top:0' dir="ltr" align="left">
  <font color="#000000"><b><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'>&nbsp;<o:p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </o:p></span></b></p>
  </font>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
<font color="#000000">
<font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span dir="ltr">This document outlines the equipment inspection I2, which 
must be performed on annually bases as indicated by Y1 in the title block.</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<u>Technical Specification:</u></p>
<div align="left">
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="63%" id="AutoNumber2" align="left">
    <tr>
      <td width="56%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      11,12 BTA10</font></td>
      <td width="44%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      Battery Title</font></td>
    </tr>
    <tr>
      <td width="56%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      2x27</font></td>
      <td width="44%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      Number of cell / monoblocs</font></td>
    </tr>
    <tr>
      <td width="56%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      20-30 <span style="line-height: 150%">c</span></font></td>
      <td width="44%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      Ambient temperature</font></td>
    </tr>
    <tr>
      <td width="56%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      2.23 v/cell</font></td>
      <td width="44%" style="border-style: none; border-width: medium" align="left" valign="top" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font color="#000000">
      Battery voltage</font></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
The first draft initiated by eng. Mamdouh Ahmed Abd El-Gelil, tested by  
eng. Abd El-Gayed Abd El-Wahab&nbsp; Shawky Atalla, accepted by general manager eng&nbsp; 
Mostafa Abd El-Sattar El-Kalmoush 
and approved by eng. Ebrahim Mahmoud Aly Hassan&nbsp; head sector of Talkha Power Station.</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
This 
document revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil 
general manager of quality control &amp; MPIS coordinator and approved by eng. 
Mohamed Naguib Abd El-Hay head sector of inspection and quality control.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<b><span style="font-size:18.0pt;font-family:Arial">Safety 
Precautions </span></b></p>
  <blockquote>
  <ul>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">A work permit must be 
    issued, qualified maintenance staff carry the suitable safety 
    ID category</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Safety fence  
    with caution marks surrounding the work area is required</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Use standard personal 
    safety and healthy equipment as safety helmet, safety shoes, goggles 
    protective clothing rubber gloves .... etc</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">The unit must be on 
    service</li>
  </ul>
  
    </blockquote>
  
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:18.0pt;font-family:Arial">Tools and 
Equipment</span></b><blockquote>
  <ul>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete tool set</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Hydrometer</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Digital voltmeter and 
    clamp meter</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Grace battery</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Thermometer</li>
  </ul>
  
</blockquote>
  
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<span style="font-size: 18.0pt; font-family: Arial"><b>Work to be carried out</b></span></p>

    <blockquote>

    <ol>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Measure and record 
      the voltage of all cells/monoblocs batteries </li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Measure and record 
      the electrolyte density of all cells/ monoblocs batteries </li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Measure and record 
      the level of cell/ monoblocs batteries</li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Measure and record 
      the battery voltage</li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Measure and record 
      the temperature of all cells/ monoblocs batteries </li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check that unsecured 
      bolt connectors are firmly seated </li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check the ventilation 
      of room batteries&nbsp;&nbsp;</li>
    </ol>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><span style="font-size: 10.0pt; font-family: Arial; color: black">Battery&nbsp;</span><FONT face=Arial 
size=2>Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <BR>
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center>&nbsp;</P>
	<P class=MsoNormal dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" 
  align=center><b><span style="font-family: Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Battery Maintenance Record Data 
Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</span></b></P>
  	<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
Installed at :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Battery 
Title :<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
No of cells/monoblocs :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Type :<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
Battery float voltage (V) :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Battery charging current (A) :<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
Ambient temperature (<font face="Arial">C) :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>&nbsp;Electrolyte temperature :<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
Comments <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
&nbsp;<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
Engineer in charge :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
date of service :<p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </blockquote>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="100%" id="AutoNumber1">
  <tr>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
<font color="#000000">
    S.G (kg/I)</font></td>
    <td width="8%" align="center" dir="ltr">
<font color="#000000">
    Voltage (V)</font></td>
    <td width="8%" align="center" dir="ltr">
<font color="#000000">
    No</font></td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
<font color="#000000">
    S.G (kg/I)</font></td>
    <td width="8%" align="center" dir="ltr">
<font color="#000000">
    Voltage (V)</font></td>
    <td width="8%" align="center" dir="ltr">
<font color="#000000">
    No</font></td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">S.G (kg/I)</td>
    <td width="8%" align="center" dir="ltr">Voltage (V)</td>
    <td width="8%" align="center" dir="ltr">No</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
<font color="#000000">
    <font color="#FFFFFF">a</font>81</font></td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">41</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">1</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
<font color="#000000">
    <font color="#FFFFFF">a</font>82</font></td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">42</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
2</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
83</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">43</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
3</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
84</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">44</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
4</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
85</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">45</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
5</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
86</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">46</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
6</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
87</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">47</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
7</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
88</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">48</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
8</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
89</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">49</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
9</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
90</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">50</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
10</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
91</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">51</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
11</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
92</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">52</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
12</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
93</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">53</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
13</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
94</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">54</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
14</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
95</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">55</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
15</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
96</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">56</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
16</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
97</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">57</td>
    <td width="8%" align="center" dir="ltr">
    &nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
17</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
98</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">58</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
18</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
99</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">59</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
19</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
100</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">60</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
20</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
101</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">61</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
21</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
102</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">62</td>
    <td width="8%" align="center" dir="ltr">
    &nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
22</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">
103</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">63</td>
    <td width="8%" align="center" dir="ltr">
    &nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
23</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">104</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">64</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
<font color="#000000">
    24</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">105</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">65</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
25</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">106</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">66</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
26</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">107</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">67</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
27</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">108</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">68</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
28</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">109</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">69</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
29</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">110</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">70</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
30</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">111</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">71</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
31</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">112</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">72</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
32</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">113</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">73</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
33</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">114</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">74</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
34</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">115</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">75</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
35</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">116</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">76</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
36</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">117</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">77</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
37</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">118</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">78</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
38</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">119</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">79</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
39</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">&nbsp;</td>
    <td width="7%" align="center" dir="ltr">120</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">80</td>
    <td width="8%" align="center" dir="ltr">
&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">&nbsp;</td>
    <td width="8%" align="center" dir="ltr">
40</td>
  </tr>
</table>

</font>
<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></html>