<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>CB-299-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator>


<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY 
background="../../../../images/approved%20mark.jpg" 
bgColor=white lang=EN-US style="tab-interval: 36.0pt" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=605 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=510 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=260>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment<BR></FONT>
      <font face="Arial" size="2">Generator Circuit Breaker BAC01</font></B></P>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><b>
      <font face="Arial" size="2">HECS-100 M</font></b><font size="3"><span style="line-height: 150%">
  </span> </font>
      <B>
      <font face="Arial" size="2"><br>
      ABB Switzerland Ltd</font></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=232>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; CB</B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">-299-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></B><SPAN 
  style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=232>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><font face="Arial" size="2">Talkha 
    1x750 MW&nbsp;&nbsp; </font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=241>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp; 
      </SPAN></FONT><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>APPROVED</FONT></SPAN></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=260>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR><font size="2">Equipment Inspection (I1 - Y1)</font></FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=241>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>Approved<B>
      Date</B>: 
      <B>&nbsp;&nbsp;&nbsp;&nbsp; 02 Feb 2009</B>&nbsp;</FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=241>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;</FONT></B><font face="Arial" size="1">Feb 
      2014</font></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed"><span style="line-height: 150%"><font size="3">This document 
  outlines the equipment&nbsp; inspection I1, which must be carried out on yearly 
  bases as indicated by Y1 in the title block.</font></span></p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed"><span style="line-height: 150%; text-decoration:underline">
<font size="3">
Technical
Specifications:</font></span></p>
  <table border="1" cellspacing="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="67%" id="AutoNumber1" align="left" height="1" dir="ltr">
    <tr>
      <td width="23%" style="border-style: none; border-width: medium" height="27" dir="ltr">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style="line-height: 150%"><font size="3">
      Voltage </font></span></td>
      <td width="18%" style="border-style: none; border-width: medium" height="27" dir="ltr">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style="line-height: 150%"><font size="3">
      16.5 KV  5%</font></span></td>
    </tr>
    <tr>
      <td width="23%" style="border-style: none; border-width: medium" height="27" dir="ltr">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style="line-height: 150%"><font size="3">
      Current </font></span></td>
      <td width="18%" style="border-style: none; border-width: medium" height="27" dir="ltr">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style="line-height: 150%"><font size="3">
      10.5&nbsp; KA / 50 Hz</font></span></td>
    </tr>
    <tr>
      <td width="23%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style="line-height: 150%"><font size="3">
      Short Circuit Current&nbsp;&nbsp; </font></span></td>
      <td width="18%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style="line-height: 150%"><font size="3">
      100 KA</font></span></td>
    </tr>
    <tr>
      <td width="23%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <span style="line-height: 150%"><font size="3">
      Rated Full-Wave Impulse Withstand Voltage&nbsp;&nbsp; </font></span></td>
      <td width="18%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <span style="line-height: 150%"><font size="3">
      125 KV / sw</font></span></td>
    </tr>
    <tr>
      <td width="23%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <span style="line-height: 150%"><font size="3">
      SF6-Density&nbsp; </font></span></td>
      <td width="18%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <span style="line-height: 150%"><font size="3">
      40.7 Kg/m</font><sup><font size="3">3</font></sup></span></td>
    </tr>
    <tr>
      <td width="23%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <span style="line-height: 150%"><font size="3">
      Max Operating Voltage&nbsp; </font></span></td>
      <td width="18%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <span style="line-height: 150%"><font size="3">
      19.8 KV</font></span></td>
    </tr>
  </table>
  <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed"><span style="line-height: 150%"><font size="3">
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></span></p>
  <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed"><span style="line-height: 150%"><font size="3">
  &nbsp; </font></span></p>
  <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
  <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
  <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
  <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">&nbsp;</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">&nbsp;</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0"><span style="line-height: 150%"><font size="3">
  The first draft initiated by 
  eng. Wael Ahmed Omar, tested by eng. Tarek Ebrahim Hassan, accepted by general 
  manager Mosatfa Abd El-Sattar El-Kalmoushy, approved by eng. Ebrahim Mahmoud 
  Aly Hassan Head Sector of Talkha Power Station, revised by eng. Adel Abdel 
  Qader Al- Nagar MDEPC quality control engineer, certified by eng: Samir Abdel 
  Gilel MDEPC Inspection and Quality Control General Director &amp;MPIS 
  Coordinator, approved by eng: Mohamed Nageb 
  : MDEPC Inspection &amp;Quality Control Head Sector.</font></span></p>
</BLOCKQUOTE>
<P align=left dir=ltr style="margin-top: 8; margin-bottom: 0"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<FONT face="Times New Roman">
  <ul>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <span style="line-height: 150%" dir="LTR"><font size="3">A work permit must 
    be issued.</font></span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <span style="line-height: 150%" dir="LTR"><font size="3">The unit must be 
    out of service.</font></span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <span style="line-height: 150%" dir="LTR"><font size="3">The maintenance 
    staff should be trained, qualified, and carry the suitable ID safety 
    category.</font></span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <span style="line-height: 150%" dir="LTR"><font size="3">Safety fence with 
    caution marks surrounding work area is required.</font></span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    <span style="line-height: 150%" dir="LTR"><font size="3">Wear the safety and 
    healthy equipments.</font></span></li>
</ul>
  </FONT>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
&nbsp;</P>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
&nbsp;</P>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">Tools 
and Equipment</SPAN></P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%" dir="LTR">Complete tool set</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%" dir="LTR">Digital voltmeter. </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%" dir="LTR">Vacuum cleaner.</span></li>
</ul>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">Work to be 
carried out</font></span></b></font><b><span style="font-size:14.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
<span style="line-height: 150%; color: #231F20"><font size="4" face="Arial">
Visual inspection of the condition of:</font></span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%; color: #231F20"><font size="3">External 
  screwed fittings</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%; color: #231F20"><font size="3">Operating 
  linkage</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%; color: #231F20"><font size="3">External 
  connections</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="line-height: 150%; color: #231F20"><font size="3">Check for 
  corrosion</font></span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
<span style="font-size: 15.0pt; color: #231F20">&nbsp;</span><span style="line-height: 150%; color: #231F20"><font size="4" face="Arial">Visual and manual inspection of the condition of all wiring.</font></span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="color: #231F20"><font size="3">C</font></span><span style="line-height: 150%; color: #231F20"><font size="3">heck 
  all terminal boxes.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span style="color: #231F20"><font size="3">C</font></span><span style="line-height: 150%; color: #231F20"><font size="3">heck 
  the circuit and connection points by continuity method.</font></span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
<span style="line-height: 150%; color: #231F20"><font size="4" face="Arial">
Miscellaneous checks:</font></span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
  <span style="color: #231F20"><font size="3">Read and record&nbsp; the 
  operations counter P1(Fig 1) of the three-pole circuit-breaker Q0.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
  <span style="color: #231F20"><font size="3">Read and record of pump start-up 
  counter P2(Fig 1) of drive.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
  <span style="color: #231F20"><font size="3">Check for correct function of the 
  various heaters </font> </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
  <font size="3"><span style="color: #231F20">Investigate 
  for unexplainable noises and smells.</span></font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
  <span style="color: #231F20"><font size="3">Check&nbsp; regularly the 
  circuit-breaker SF6 gas pressure.</font></span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
<span style="color: #231F20"><font size="3">The pressure 
gauge serves only for visual monitoring of the SF6 gas pressure.</font></span></p>

<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date:</font></b></P>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/CB-299-01.jpg" width="478" height="518"></p>
<p align="center">Figure 1</p>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>