<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>CB-307-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></HEAD>
<BODY 
background="../../../../images/approved%20mark.jpg" 
bgColor=white lang=EN-US style="tab-interval: 36.0pt" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=605 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=510 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=330>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment<BR></FONT>
      <span style="font-family: Arial"><font size="2">GIS Circuit Breaker 220 kv</font></span></B></P>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <font size="2"><b><span style="font-family: Arial">HPL 300 B1</span></b></font><B><span style="font-family: Arial"><font size="2"><br>
      ABB - Sweden<br>
&nbsp;</font></span></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=162>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">
    CB-307-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></B><SPAN 
  style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=162>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><FONT face=Arial 
      size=2>Nubaria PS  </FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp; 
      </SPAN></FONT><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>APPROVED</FONT></SPAN></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=330>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR></FONT><FONT size=2><SPAN 
      style="FONT-FAMILY: Arial">Minor Maintenance Procedure (P1-Y3 or 1000 EOH)</SPAN></FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=171>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>
      Approved<B>
      Date:</B> 
      <B>&nbsp;&nbsp;&nbsp;&nbsp; </B>&nbsp;18 Nov 2008</FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;Nov 2013</FONT></B></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  This document outlines the minor maintenance procedure P1, which must be 
  performed every three years or every 1000 operation as indicated&nbsp; by Y3 
  in the above title block..</p>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  The first draft initiated and tested by eng. Mohamed Shalash,&nbsp; reviewed 
  by eng Wageh Khalil, 
  accepted by eng Ali Zahran general manager, revised by MDEPCo. Quality control 
  eng. Adel El Naggar, approved by eng Ahmed Sawan head sector of Nubaria Power 
  Station.</p>
  <p class="MsoNormal" style="margin:0; text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; " dir="ltr">
  This document certified by eng <span style="line-height: 150%">
  <font size="3">. Samir abd El-Gelil general manager and MPIS coordinator and 
  approved by eng. Mohamed Naguib Abd El-Hay i</font></span>nspection and quality head 
  sector.&nbsp; </p>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  <u>Technical Specifications:</u></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="91%" id="AutoNumber1" height="179">
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="30">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      <font face="Arial" size="2">Manufacturer </font></td>
      <td width="19%" style="border-style: none; border-width: medium" height="30">
      <font face="Arial" size="2">ABB Sweden</font></td>
      <td width="38%" style="border-style: none; border-width: medium" height="30">
      <font face="Arial" size="2">Making capacity&nbsp; </font></td>
      <td width="18%" style="border-style: none; border-width: medium" height="30">
      <font face="Arial" size="2">125KA (peak) </font></td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="20">
      <font face="Arial" size="2">Insulation </font></td>
      <td width="19%" style="border-style: none; border-width: medium" height="20">
      <font face="Arial" size="2">SF6</font></td>
      <td width="38%" style="border-style: none; border-width: medium" height="20">
      <font face="Arial" size="2">At the voltage </font></td>
      <td width="18%" style="border-style: none; border-width: medium" height="20">
      <font face="Arial" size="2">245 KV </font></td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="19">
      <font face="Arial" size="2">Type </font></td>
      <td width="19%" style="border-style: none; border-width: medium" height="19">
      <font face="Arial" size="2">HPL 300 B1</font></td>
      <td width="38%" style="border-style: none; border-width: medium" height="19">
      <font face="Arial" size="2">Short time current </font></td>
      <td width="18%" style="border-style: none; border-width: medium" height="19">
      <font face="Arial" size="2">50 KA for 3 Sec </font></td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="19">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      <font face="Arial" size="2">Rated voltage </font></td>
      <td width="19%" style="border-style: none; border-width: medium" height="19">
      <font face="Arial" size="2">245 KV</font></td>
      <td width="38%" style="border-style: none; border-width: medium" height="19">
      <font face="Arial" size="2">BIL </font></td>
      <td width="18%" style="border-style: none; border-width: medium" height="19">
      <font face="Arial" size="2">1050 A</font></td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="30">
      <font face="Arial" size="2">Rated current </font></td>
      <td width="19%" style="border-style: none; border-width: medium" height="30">
      <font face="Arial" size="2">4000 A</font></td>
      <td width="38%" style="border-style: none; border-width: medium" height="30">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      <font face="Arial" size="2">Rated Opening Time</font></td>
      <td width="18%" style="border-style: none; border-width: medium" height="30">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      <font face="Arial" size="2">20 ms</font></td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="30">
      <font face="Arial" size="2">Sym breaking capacity </font></td>
      <td width="19%" style="border-style: none; border-width: medium" height="30">
      <p class="MsoNormal" style="text-align: left; page-break-after: avoid; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      <font face="Arial" size="2">50 KA</font></td>
      <td width="38%" style="border-style: none; border-width: medium" height="30">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      <font face="Arial" size="2">Rated Closing Time</font></td>
      <td width="18%" style="border-style: none; border-width: medium" height="30">
      <font face="Arial" size="2">&lt; 65 ms</font></td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="17">
      <font face="Arial" size="2">Type of mechanism </font></td>
      <td width="19%" style="border-style: none; border-width: medium" height="17">
      <font face="Arial" size="2">Spring</font></td>
      <td width="38%" style="border-style: none; border-width: medium" height="17">
      <font face="Arial" size="2">Rated pressure of SF6 at ambient temp</font></td>
      <td width="18%" style="border-style: none; border-width: medium" height="17">
      <font face="Arial" size="2">5 bar</font></td>
    </tr>
  </table>
</BLOCKQUOTE>
<P align=left dir=ltr style="margin-top: 8; margin-bottom: 0"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<UL dir="ltr"><FONT face="Times New Roman">
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
A work permit must be issued, the qualified maintenance staff must 
carry the suitable ID safety category,</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Safety fence with caution marks surrounding the work area.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Wear appropriate personal protective equipment safety 
shoes, helmet breathing mask, safety glasses</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Circuit breaker must be fully isolated</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Earthing switch must be closed on both sides of the breaker</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
The circuit breaker should be switched off and ground the CB an both 
sides.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Switch off control current for CB (DC) </p>
  </li>
  </FONT>
</UL>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">Tools 
and Equipment</SPAN></P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Tester (digital Avometer).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Set off spanners and screw drivers.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Oscillograph .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Silicon grease .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  500/1000 V Megger .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Contact resistance meter .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Vacuum cleaner. </li>
</ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">Work to be 
carried out</font></span></b></font></p>
<ol dir="ltr">
  <li>
  <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Check the value of the Capacitor.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Check 220 kv CB control panel (retightening &amp; cleaning). </li>
  <li>
  <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Grease mechanical parts.</li>
  <li>
  <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Check operating mechanism.</li>
  <li>
    <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Open the earthing switch on both sides of the breaker</li>
  <li>
    <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Switch on control current for CB (DC) </li>
  <li>
    <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Close the work permit.</li>
</ol>

<b>
<p class="MsoBodyText" dir="ltr" style="MARGIN: 0; TEXT-ALIGN: left">
<font color="#000000">
<font face="Arial"><span style="line-height: 150%"><font size="2">Location: 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment Code: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font>
</span></font></p>
<p class="MsoBodyText" dir="ltr" style="MARGIN: 0; TEXT-ALIGN: left">
<font face="Arial" size="2"><span style="line-height: 150%">Tested By: 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</span></font></font></p>
</b>

</BODY></HTML>