<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>CB-308-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></HEAD>
<BODY 
background="../../../../images/approved%20mark.jpg" 
bgColor=white lang=EN-US style="tab-interval: 36.0pt" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=659 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=564 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=340>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment<BR></FONT>
      <span style="font-family: Arial"><font size="2">GIS Circuit Breaker 550 kv </font></span></B></P>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><b>
      <font size="2"><span style="font-family: Arial">OFPTB- 500- 63 L</span></font><span style="font-family: Arial"><font size="2"><br>
      Hitachi
      Japan AE<br>
&nbsp;</font></span></b></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=206>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">
    CB-308-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></B><SPAN 
  style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=206>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><FONT face=Arial 
      size=2>Nubaria PS  </FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=215>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp; 
      </SPAN></FONT><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>APPROVED</FONT></SPAN></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=340>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR></FONT><FONT size=2><SPAN 
      style="FONT-FAMILY: Arial">Minor Maintenance Procedures (P1-Y6 or 500 EOH)</SPAN></FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=215>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>&nbsp;Approved<B>&nbsp;Date 
      :</B>&nbsp;&nbsp;&nbsp;&nbsp; 18 Nov 2008</FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=215>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;Nov 2013</FONT></B></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  This document outlines the minor maintenance procedure P1, which must 
be performed every six years or every 500 operation as indicated&nbsp; by Y6 in 
  the above title block.</p>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  The first draft initiated and tested by eng. Amgad Abd El-Aziz,&nbsp; reviewed 
  by eng Wageh Khalil, 
  accepted by eng Ali Zahran general manager, revised by MDEPCo. Quality control 
  eng. Adel El Naggar, approved by eng Ahmed Sawan head sector of Nubaria 
  Power Station, </p>
  <p class="MsoNormal" style="margin:0; text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; " dir="ltr">
  This document certified by eng <span style="line-height: 150%">
  <font size="3">. Samir abd El-Gelil general manager and MPIS coordinator and 
  approved by eng. Mohamed Naguib Abd El-Hay i</font></span>nspection and quality head 
  sector.&nbsp; </p>
  <p class="MsoNormal" style="margin:0; text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; " dir="ltr">
  &nbsp;</p>
  <p class="MsoNormal" style="margin:0; text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; " dir="ltr">
  <u>Technical Specifications:</u></p>
  <p class="MsoNormal" style="margin:0; text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; " dir="ltr">
  &nbsp;</p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="90%" id="AutoNumber1" height="210">
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="33">Manufacturer
      </td>
      <td width="25%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      &nbsp;Japan AE power system </td>
      <td width="36%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      BIL</td>
      <td width="14%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      1550 kv</td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="33">Insulation
      </td>
      <td width="25%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      SF6</td>
      <td width="36%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      Rated Opening Time</td>
      <td width="14%" style="border-style: none; border-width: medium" height="33">0.016 s</td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      Type </td>
      <td width="25%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      OFPTB - 500 - 63 L</td>
      <td width="36%" style="border-style: none; border-width: medium" height="33">Rated 
      Closing Time</td>
      <td width="14%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      1 s</td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      Rated Voltage </td>
      <td width="25%" style="border-style: none; border-width: medium" height="33">550 kv</td>
      <td width="36%" style="border-style: none; border-width: medium" height="33">Rated 
      Pressure of SF6 at ambient temp</td>
      <td width="14%" style="border-style: none; border-width: medium" height="33">5 bar</td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="33">Rated 
      Current </td>
      <td width="25%" style="border-style: none; border-width: medium" height="33">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 6.0pt 0cm">
      2000 A</td>
      <td width="36%" style="border-style: none; border-width: medium" height="33">Type of 
      Mechanism </td>
      <td width="14%" style="border-style: none; border-width: medium" height="33">Hydraulic</td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="17">Sym 
      Breaking Capacity </td>
      <td width="25%" style="border-style: none; border-width: medium" height="17">40 KA</td>
      <td width="36%" style="border-style: none; border-width: medium" height="17">
      <font size="3">Hydraulic Oil Pressure</font></td>
      <td width="14%" style="border-style: none; border-width: medium" height="17">
      <font size="3">314 bar</font></td>
    </tr>
    <tr>
      <td width="25%" style="border-style: none; border-width: medium" height="14">Short 
      Time Current</td>
      <td width="25%" style="border-style: none; border-width: medium" height="14">40 KA for 1 sec</td>
      <td width="36%" style="border-style: none; border-width: medium" height="14">
      </td>
      <td width="14%" style="border-style: none; border-width: medium" height="14">
      </td>
    </tr>
  </table>
  <p class="MsoNormal" style="margin:0; text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; " dir="ltr">
  &nbsp;</p>
</BLOCKQUOTE>
<P align=left dir=ltr style="margin-top: 8; margin-bottom: 0"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<UL dir="ltr"><FONT face="Times New Roman">
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
A work permit must be issued, the qualified maintenance staff must carry the 
suitable ID safety category.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Safety fence with caution marks surrounding the work area.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Wear appropriate personal protective equipment must be used, safety 
shoes, helmet breathing mask, safety glasses.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Circuit breaker must be fully isolated.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Earthing switch must be closed on both sides of the breaker.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
The circuit breaker should be switched off and ground the CB an both 
sides.</p>
  </li>
  <li>
<p class="MsoNormal" style="margin-left:0;text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:8; margin-bottom:0">
Switch off control current for CB (DC) </p>
  </li>
  </FONT>
</UL>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">Tools 
and Equipment</SPAN></P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Tester (digital Avometer).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Set off spanners and screw drivers.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Oscillograph .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Silicon grease .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  500/1000 V Megger .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Contact resistance meter .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
  Vacuum cleaner. </li>
</ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0" dir="ltr">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">Work to be 
carried out</font></span></b></font></p>
  <p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed"><b><font face="Arial">Routine Inspection &amp; Maintenance</font></b><ol>
    <li>
  <p class="MsoNormal" style="text-align: justify; line-height: 150%; direction: ltr; unicode-bidi: embed">
  Measure the contact resistance  by contact resistance tester. </li>
    <li>
  <p class="MsoNormal" style="text-align: justify; line-height: 150%; direction: ltr; unicode-bidi: embed">
  Measure the insulation resistance  by megger 1000 V DC.</li>
    <li>
  <p class="MsoNormal" style="text-align: justify; line-height: 150%; direction: ltr; unicode-bidi: embed">
  Calibrate gas pressure devices.</li>
</ol>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed"><b><font face="Arial">Hydraulic System</font></b></p>
  <ol>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check solenoid valve.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check bolts.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the operating indicator, joint link , etc.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Inspect &amp; clean the operating rod surface.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the accumulator.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the relays contact .</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check oil pressure gauge.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check oil pressure switch.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check oil pipe.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the oil pump unit </p>
    </li>
  </ol>
  <blockquote>
    <ul>
      <li>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Measure initial charging pressure.</p>
      </li>
      <li>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Measure motor operation duration from 0 to 314 
bar.</p>
      </li>
    </ul>
  </blockquote>
  <ol start="11">
    <li>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Check oil leakage.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Control wiring&nbsp; power off.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Check all relay contacts.</p>
    </li>
    <li>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">Check auxiliary linkage.</p>
    </li>
  </ol>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<table class="MsoNormalTable" border="1" cellspacing="1" cellpadding="0" style="width: 590">
  <tr style="height: .75pt">
    <td style="border-style:solid; border-width:1; width: 63; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    Step No.</td>
    <td style="border-style:solid; border-width:1; width: 315; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <font size="3">Work To Be Carried Out</font></td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed"><span style="line-height: 150%">
    <font size="3">Setting</font></span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <font size="3">(reference value)</font></td>
    <td style="border-style:solid; border-width:1; width: 69; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <font size="3">Test results</font></td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">1</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check solenoid valve</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 13.5pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:13.5pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">2</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:13.5pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check auxiliary linkage</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 13.5pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 13.5pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">3</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check all relay contacts</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">4</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check oil leakage, check oil pipe</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">5</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check oil pressure switch</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">6</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check oil pressure gauge</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">7</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check contact relays</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">8</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Calibrate gas pressure devices</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">9</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Contact resistance</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">10</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Initial charging pressure</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">11</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Insulation resistance</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 14.25pt">
    <td style="border-style:solid; border-width:1; width:63;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">12</td>
    <td valign="top" style="border-style:solid; border-width:1; width:315;padding:5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Motor operation duration from 0 to 314 bar</td>
    <td width="143" style="border-style:solid; border-width:1; width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="border-style:solid; border-width:1; width: 69; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
</table>

<b>
<p class="MsoBodyText" dir="ltr" style="MARGIN: 0; TEXT-ALIGN: left">
&nbsp;</p>
<p class="MsoBodyText" dir="ltr" style="MARGIN: 0; TEXT-ALIGN: left">
<font color="#000000">
<font face="Arial"><span style="line-height: 150%"><font size="2">Location: 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment Code: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font>
</span></font></p>
<p class="MsoBodyText" dir="ltr" style="MARGIN: 0; TEXT-ALIGN: left">
<font face="Arial" size="2"><span style="line-height: 150%">Tested By: 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</span></font></font></p>
</b>

</BODY></HTML>