<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>LA-010-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator>



<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableElegant
	{border:2.25pt double black;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY 
background="../../../../images/approved%20mark.jpg" 
bgColor=white lang=EN-US style="tab-interval: 36.0pt" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=605 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=510 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=264>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment<BR></FONT>
      <font face="Arial" size="2">Surge Arrestors </font></B></P>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><b>
      <font face="Arial" size="2">Exlim P216-GV245M</font></b></P>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><b>
      <font face="Arial" size="2">Exlim T468-BV550M<br>
      ABB</font></b></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=228>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp;LA-010-r0</B></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=228>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><FONT face=Arial 
      size=2>Nubaria PS </FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=237>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp; APPROVED</SPAN></FONT></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=264>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR><font size="2">Equipment Inspection (I1-Y1)</font></FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=237>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>&nbsp;Approved<B>
      Date</B>: 
      <B>&nbsp;&nbsp;&nbsp;&nbsp;12 April 2009</B></FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=237>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;April 2014</FONT></B></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<blockquote>
<p class="MsoNormal" style="margin:0; text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">This document 
outlines the equipment inspection I1, which must be performed on yearly bases or 
during outage of service as indicated&nbsp; by Y1 in the above title block..</p>
<p class="MsoNormal" style="margin:0; text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">
<u>Technical Specifications:</u></p>
<p class="MsoNormal" style="margin:0; text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">
<u>For 220 kv Switchyard Surge Arrestor</u></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="91%" id="AutoNumber1">
  <tr>
    <td width="18%" style="border-style: none; border-width: medium">Surge 
    Arrestor</td>
    <td width="25%" style="border-style: none; border-width: medium">Exlim 
    P216-GV245M</td>
    <td width="29%" style="border-style: none; border-width: medium">Class :
    </td>
    <td width="11%" style="border-style: none; border-width: medium">20 KA</td>
    <td width="9%" style="border-style: none; border-width: medium">Ur: </td>
    <td width="20%" style="border-style: none; border-width: medium">216 kv</td>
  </tr>
  <tr>
    <td width="18%" style="border-style: none; border-width: medium">&nbsp;Uc:</td>
    <td width="25%" style="border-style: none; border-width: medium">156 kv</td>
    <td width="29%" style="border-style: none; border-width: medium">Short 
    Circuit Current: </td>
    <td width="11%" style="border-style: none; border-width: medium">63 KA</td>
    <td width="9%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="20%" style="border-style: none; border-width: medium">&nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" style="margin:0; text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">
<u>For 500 kv Switchyard Surge Arrestor</u></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="91%" id="AutoNumber2">
  <tr>
    <td width="18%" style="border-style: none; border-width: medium">Surge 
    Arrestor</td>
    <td width="25%" style="border-style: none; border-width: medium">Exlim 
    T468-BV550M</td>
    <td width="29%" style="border-style: none; border-width: medium">Class :
    </td>
    <td width="11%" style="border-style: none; border-width: medium">20 KA</td>
    <td width="9%" style="border-style: none; border-width: medium">Ur: </td>
    <td width="20%" style="border-style: none; border-width: medium">468 kv</td>
  </tr>
  <tr>
    <td width="18%" style="border-style: none; border-width: medium">&nbsp;Uc:</td>
    <td width="25%" style="border-style: none; border-width: medium">349 kv</td>
    <td width="29%" style="border-style: none; border-width: medium">Pressure 
    Relief Current: </td>
    <td width="11%" style="border-style: none; border-width: medium">63 KA</td>
    <td width="9%" style="border-style: none; border-width: medium">&nbsp;</td>
    <td width="20%" style="border-style: none; border-width: medium">&nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" style="margin:0; text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">The 
first draft initiated by eng<span style="line-height: 150%"><font size="3">.
</font></span>Amged Abd El Aziz, tested by eng<span style="line-height: 150%"><font size="3">. Wageh Khalil,&nbsp;revised by MDEPC 
quality control eng. Adel El Naggar, accepted by general manager eng Ali Zahran, approved by 
eng Ahmed Sawan head sector of Nubaria Power Station.</font></span></p>
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; margin: 0">
  This document<font size="3"> certified by eng. Samir Abd El Gillil MDEPC 
  quality control general manager and MPIS coordinator and approved by eng. 
  Mohammed Nageb quality control head sector.</font></p>
</blockquote>
<P align=left dir=ltr style="margin-top: 8; margin-bottom: 0"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<FONT face="Times New Roman">
  <ul>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    A work permit must be issued, the qualified maintenance staff must carry the 
    suitable ID safety category,</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Safety fence with caution marks surrounding the work area,</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Wear appropriate personal protective equipment must be used, safety shoes, 
    helmet breathing mask, safety glasses</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Circuit breaker must be fully isolated</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Earthing switch must be closed on both sides of the breaker</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    The circuit breaker should be switched off and ground the CB on both sides.</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Isolation and proper earthing is required. </li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    There is danger of falling off the top of the arrester when cleaning 
    insulators or checking connections, wear your safety belt. </li>
</ul>
  </FONT>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
&nbsp;</P>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
&nbsp;</P>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">Tools 
and Equipment</SPAN></P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Tester (digital Avometer).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Set off spanners and screw drivers .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Oscillograph.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  500/1000 V Megger .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Vacuum cleaner.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Safety belt, and safety Helmet </li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Rags </li>
</ul>
<p class="MsoNormal" align="justify" style="margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
<b><span style="line-height: 150%"><font size="5" face="Arial">Work to be 
carried out</font></span><span style="font-size:14.0pt">&nbsp;</span></b></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Check porcelain for cracks, and chipped skirts. </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Check for loose caps and tighten if necessary. </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Thoroughly clean all porcelain surfaces </li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b></p>
<table class="MsoNormalTable" border="1" cellspacing="1" cellpadding="0" style="width: 475">
  <tr style="height: .75pt">
    <td width="50" style="width: 37.8pt; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    Step No.</td>
    <td width="328" style="width: 246.15pt; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <font size="3">Work To Be Carried Out</font></td>
    <td width="143" style="width: 107.3pt; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed"><span style="line-height: 150%">
    <font size="3">Setting</font></span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <font size="3">(reference value)</font></td>
    <td style="width: 49; height: .75pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <font size="3">Test results</font></td>
  </tr>
  <tr style="height: 14.25pt">
    <td width="50" style="width:37.8pt;padding:5.25pt 5.25pt 5.25pt 5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">1</td>
    <td width="328" valign="top" style="width:246.15pt;padding:5.25pt 5.25pt 5.25pt 5.25pt;
  height:14.25pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Check porcelain for cracks, and chipped 
    skirts.</td>
    <td width="143" style="width: 107.3pt; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="width: 49; height: 14.25pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="height: 13.5pt">
    <td width="50" style="width:37.8pt;padding:5.25pt 5.25pt 5.25pt 5.25pt;
  height:13.5pt">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">2</td>
    <td width="328" valign="top" style="width:246.15pt;padding:5.25pt 5.25pt 5.25pt 5.25pt;
  height:13.5pt">
    <p class="MsoNormal" style="margin-left:18.0pt;text-align:left;line-height:
  150%;direction:ltr;unicode-bidi:embed">Check for loose caps and tighten if 
    necessary. </p>
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
    <td width="143" style="width: 107.3pt; height: 13.5pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">Ok - Not Ok</td>
    <td style="width: 49; height: 13.5pt; padding: 5.25pt; background: white">
    <p class="MsoNormal" align="center" style="text-align:center;line-height:150%;
  direction:ltr;unicode-bidi:embed">&nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
  
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left"><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
System 
Code:&nbsp;&nbsp;&nbsp; </B></FONT><b><span style="font-family: Arial">
<font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Last Test Date:</font></span></b><FONT face='Arial' size="2"><B><br>
Checked by: </B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature: </B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested Date: <br>
Approved by: </B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature: </B></FONT></P>

<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed"><b>&nbsp;</b></p>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>