<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
T-096-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=571>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <B>
    <img border="0" src="../../../../images/mpis-1.gif" width="57" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=476>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><font face="Arial" size="5">Transformers</font></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">Step up Transformer 
      16.5/500kv</span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">No Load Tap Changer 
      CTG</span></b></p>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">ZTR - UKraine</span></b></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=174>
    <p style="margin-top: 0; margin-bottom: 0">
    <B><FONT face=Arial size=5>
    <FONT face=Arial 
      size=1>Document No: </FONT><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp;T-096-r0</SPAN></FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=174>
    <B><FONT face=Arial size=5>
    <p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to: </FONT><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>&nbsp;&nbsp; </FONT></SPAN><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>&nbsp; Nubaria PS</FONT></SPAN></FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=187>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp; <b>
    <font size="2" face="Arial"><span style="font-family: Arial">&nbsp;&nbsp; 
    APPROVED</span></font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection 
    (I1-M6)</span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=180>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;02 Dec 2007</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=180>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;Dec 2012</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8"><SPAN dir=ltr><FONT face="Times New Roman">
This document lists the equipment inspection checklist I1, which must be 
performed </FONT></SPAN>
<span style="font-size: 12.0pt; font-family: Times New Roman">every six months 
as indicated by M6 in the title block</span></P>
    <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 0" align="justify" dir="ltr">
    <span style="font-family: Times New Roman">Technical Specification:</span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 638; border-collapse: collapse; border: medium none">
  <tr>
    <td valign="top" style="width: 164; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Quantity</font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="color:black"><font size="2" face="Arial">4</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Vector Symbols</font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; page-break-after: avoid; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Yd11</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Frequency</font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">50 hertz </font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">MVA</font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">HV &nbsp;180/ 240 / 300&nbsp; ,&nbsp;&nbsp; LV 180/ 240/ 300&nbsp; </font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">KV ( No Load )</font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">HV 500,&nbsp; LV&nbsp; 16.5kv</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Amperes </font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; NLTC&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Voltage 
    kv&nbsp;&nbsp; &nbsp;&nbsp;Current A</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp; Tap&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Closed&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; No 
    of </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Position&nbsp;&nbsp;&nbsp; Contacts&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Steps&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; HV&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;LV&nbsp;&nbsp; &nbsp; &nbsp;&nbsp; HV&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;LV</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp; 1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;L-5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; &nbsp;+4&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; 
    &nbsp;&nbsp;&nbsp;&nbsp;550.0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;314.9&nbsp;&nbsp;&nbsp; </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp; 2&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;L-4&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;+3&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    &nbsp;537.5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;322.2</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp; 3&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;L-3&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;6-1&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; +2&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 525.0&nbsp; &nbsp;&nbsp; 16.5&nbsp;  &nbsp;&nbsp; 329.9&nbsp;&nbsp;&nbsp;&nbsp; 10497.3</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp; 4&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; L-2&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 
    +1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    512.5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 338.0</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp; 5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;L-1&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 500.0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 346.4 &nbsp;</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;6&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;DO 
    NOT STOP NLTC ON 6<u><sup>th</sup></u>
    <span style="text-transform: uppercase">Position</span>&nbsp;&nbsp; </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp; 7&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;L-5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
    0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;500.0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;346.4&nbsp;&nbsp;&nbsp;
    </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp; &nbsp;&nbsp; 8&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;L-4&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;-1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 487.5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;355.3</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;9&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;L-3&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    6-5&nbsp; &nbsp;&nbsp; &nbsp;-2&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; &nbsp;&nbsp;475.0&nbsp;&nbsp;&nbsp; 
    16.5&nbsp;&nbsp;&nbsp;&nbsp; 364.6&nbsp;&nbsp; &nbsp; 10497.3</font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp; 10&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;L-2&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; -3&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 
    &nbsp;462.5&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 374.5 </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;  11&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;L-1&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;-4&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; 
    &nbsp;450.0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; &nbsp;384.9&nbsp; </font>
    </td>
  </tr>
  <tr>
    <td colspan="2" valign="top" style="width: 638; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Impedance Voltage Referred to 300 MVA, % </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Design of Position&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;HV-LV&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </font></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 5,&nbsp;7&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;15.2</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Type of </font><font face="Arial">
    <span style="text-transform: capitalize">cooling</span></font><font size="2" face="Arial"> </font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">ONAN&nbsp; / ONAF1/ ONAF2</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font face="Arial"><span style="text-transform: capitalize">Insulation level 
    </span></font>
    <font size="2" face="Arial">&nbsp;( KV )</font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">HV 1550 BIL ,  LV&nbsp;150 BIL&nbsp;,  HV -&nbsp;NEUTRAL&nbsp;550 BIL</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Oil </font><font face="Arial">
    <span style="text-transform: capitalize">quantities</span></font><font size="2" face="Arial"> </font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">96657 kg</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Core and </font><font face="Arial">
    <span style="text-transform: capitalize">winding</span></font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">253000 kg</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="text-transform: capitalize"><font face="Arial">c</font></span><font size="2" face="Arial"><span style="text-transform: capitalize">omplete 
    transformer</span> </font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">447000 kg</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Transport without </font><font face="Arial">
    <span style="text-transform: capitalize">oil</span></font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">294000 kg</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 164; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Manufacture </font></td>
    <td valign="top" style="width: 474; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">ZAPOROZH&nbsp; TRANSFORMATOR Ukraine</font></td>
  </tr>
  <tr style="height: 9.1pt">
    <td valign="top" style="width: 164; height: 9.1pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">Year of Manufacturing</font></td>
    <td valign="top" style="width: 474; height: 9.1pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial">2004</font></td>
  </tr>
</table>
    <font face="Times New Roman" size="5">
<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 8; margin-bottom: 0" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-family: Times New Roman">The first draft 
initiated by eng. Bakr Mohammed, tested by eng.&nbsp;Wageh Khalil, revised by MDEPC 
Quality control eng. Adel El-Naggar, accepted by eng Ali Mabrouk Zahran, general manager, 
approved by eng. Ahmed Sawan: head sector of Nubaria PS,  certified by eng. Samir 
abdel Gilil: general director, and approved by eng. Mohammed Nageb: head sector 
of MDEPC inspection and quality control.</span></p>
</blockquote>
</font>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: -8px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><SPAN 
  dir=ltr>A work permit must be issued.</SPAN></P>
  <xd>
<font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">


The maintenance staff should be trained, qualified, and carry the suitable ID safety category.<span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></li>

    </font>


</xd>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Wear 
  your safety helmet, shoes and safety belt when cleaning  insulators.</P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Safety 
  fence with caution marks surrounding the work area is required.</P>
  <li dir="ltr">
<FONT face="Times New Roman">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Transformer isolation and proper grounding is required.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  There is a danger of falling into the oil containment pit when working near 
  large power transformers. &nbsp; </li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  There is a danger of falling off the top of the transformer when cleaning 
  insulator, wear safety belt.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Disconnect supply of DC.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Before starting the 
cleaning of all porcelain surfaces of all transformer wear your breathing mask 
to protect lung tissues from the dust particulate.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Don't burn the cloth used 
in cleaning collect it and send it to the dump.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Fix any oil leaks to 
prevent pollution and save money of wasted oil.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Oil leaks to the ground 
have very bad impact on the environment, mainly on soil and ground water and 
eventually on the ecosystem. &quot;It takes only I liter of hydrocarbon spilled in an 
aquifer to render 1.000.000 liters of potable water useless for human 
consumption&quot;</li>
</FONT>
</ul>
<FONT face="Times New Roman">
</FONT>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 0">
  Complete tool kit/set, including a torque wrench.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Safety Helmet, safety belt,</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Voltage indicator, portable earth for discharging.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Blower or vacuum cleaner. &nbsp;</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Oil Vessels</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  PVC Ladder - Brushes.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Fine cloth for cleaning purposes.</li>
</ul>
<P align=left style="margin-top: 0; margin-bottom: 0">
</FONT>
<B>
<FONT face=Arial size=5>
Work to be Carried Out</FONT></B></P>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Carryout the
  Oil Analysis.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check of silica gel &amp; oil level of air breathers.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check if there is foreign noise.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect the control cabinet equipment.</li>
</ol>
<P align=center style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font size="4" face="Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
MRDS</font></P>

  <div align="center">
    <center>
    <table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" width="80%" style="border-collapse: collapse" bordercolor="#111111" height="1">
      <tr style="height: 21.0pt">
        <td style="width: 70%; height: 28; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font size="3">Work to be carried out</font></td>
        <td style="width: 29%; height: 28; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font size="3">Result</font></td>
      </tr>
      <tr style="height: 2.9pt">
        <td style="width: 70%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Oil Analysis Test Results OK</font></td>
        <td style="width: 29%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">Yes&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;No</font></td>
      </tr>
      <tr style="height: 2.9pt">
        <td style="width: 70%; height: 5; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Control Cabinet Equipment OK</font></td>
        <td style="width: 29%; height: 5; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">Yes&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;No</font></td>
      </tr>
      <tr style="height: 14.55pt">
        <td style="width: 70%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Oil level in Bushings</font></td>
        <td style="width: 29%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">OK&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Low&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Add</font></td>
      </tr>
      <tr style="height: 14.5pt">
        <td style="width: 70%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Max. oil temperature</font></td>
        <td style="width: 29%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">-------- <sup>o</sup>C</font></td>
      </tr>
      <tr style="height: 8.5pt">
        <td style="width: 70%; height: 16; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Max. winding temperature</font></td>
        <td style="width: 29%; height: 16; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">-------- <sup>o</sup>C</font></td>
      </tr>
      <tr style="height: 12.1pt">
        <td style="width: 70%; height: 19; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Cooling fan noise&nbsp;(if &quot;yes&quot; indicate No. of fan)</font></td>
        <td style="width: 29%; height: 19; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">Yes&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;No</font></td>
      </tr>
      <tr style="height: 2.9pt">
        <td style="width: 70%; height: 17; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Transformer control cabinet cleaned and inspected</font></td>
        <td style="width: 29%; height: 17; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">OK</font></td>
      </tr>
      <tr style="height: 5.9pt">
        <td style="width: 70%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Silica gel Breather</font></td>
        <td style="width: 29%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">OK&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Change Gel</font></td>
      </tr>
      <tr style="height: 14.25pt">
        <td style="width: 70%; height: 17; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">All porcelain surfaces of all bushings / insulators 
        cleaned</font></td>
        <td style="width: 29%; height: 17; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">OK</font></td>
      </tr>
      <tr style="height: 14.25pt">
        <td style="width: 70%; height: 31; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Neutral earth disconnect switch blades cleaned</font></td>
        <td style="width: 29%; height: 31; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">OK</font></td>
      </tr>
      <tr style="height: 14.25pt">
        <td style="width: 70%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Neutral earth disconnect switch bearing points lubricated</font></td>
        <td style="width: 29%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">OK</font></td>
      </tr>
      <tr style="height: 2.9pt">
        <td style="width: 70%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 2; margin-bottom: 2">
        <font size="3">Neutral CT cleaned</font></td>
        <td style="width: 29%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2"><font size="3">OK</font></td>
      </tr>
      <tr style="height: 14.25pt">
        <td style="width: 70%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 4; margin-bottom: 4">
        <font size="3">All bolted connections checked for tightness</font></td>
        <td style="width: 29%; height: 1; border-style: solid; border-width: 1; padding: .75pt">
        <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font size="3">OK</font></td>
      </tr>
    </table>
    </center>
</div>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:
ltr;unicode-bidi:embed; margin-top:8; margin-bottom:0"><b>
<span style="font-size:10.0pt;line-height:150%;
font-family:Arial">Location</span></b><span style="font-size:8.0pt;line-height:
150%;font-family:Arial">: ...............................</span><span style="font-size: 8.0pt; line-height: 150%; font-family: Arial">.............................</span><b><FONT face=Arial 
size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Transformer </FONT>
<span style="font-size:10.0pt;line-height:150%;font-family:Arial">D</span><FONT face=Arial 
size=2>esignation</FONT><span style="font-size:10.0pt;line-height:150%;font-family:Arial">
</span></b><span style="font-size:8.0pt;line-height:150%;font-family:Arial">
:..........................</span></p>

<p class="MsoNormal" dir="ltr" style="text-align:left;direction:
ltr;unicode-bidi:embed; margin-top:-2; margin-bottom:0"><b><span style="font-size:10.0pt;line-height:150%;font-family:Arial">Checked by</span></b><span style="font-size:8.0pt;line-height:150%;font-family:
Arial">: .................................</span><span style="font-size: 8.0pt; line-height: 150%; font-family: Arial">..........................</span><b><span style="font-size:10.0pt;line-height:150%;font-family:Arial">&nbsp;&nbsp; 
Date:&nbsp;</span></b><span style="font-size: 8.0pt; line-height: 150%; font-family: Arial">......................</span><b><span style="font-size:10.0pt;line-height:150%;font-family:Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature</span></b><span style="font-size:8.0pt;line-height:150%;font-family:
Arial">:.....................................</span></p>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>