<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
T-102-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=567>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56>
    <B>
    <img border="0" src="../../../../images/mpis-1.gif" width="57" height="200"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=471>
      <TABLE border=0 dir=ltr width="101%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><b>
          <font face="Arial" size="5" color="#000000">Power Stations</font></b></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=275>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial">Generator Step up 
      Transformer</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">BAT </span></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">Hyundai Korea</span></b></P>
      <p style="margin-top: 0; margin-bottom: 0"><font size="2"><b>
      <span style="font-family: Arial">&nbsp;</span></b></font></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <B><FONT face=Arial size=5>
    <FONT face=Arial 
      size=1>Document No: </FONT><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp;T-102-r0</SPAN></FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=178>
    <B><FONT face=Arial size=5>
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0; margin-right:-6"><FONT face=Arial 
      size=1>Issued to: </FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Talkha 1x750MW</span></FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=191>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp; <b>
    <font size="2" face="Arial"><span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; APPROVED</span></font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=275>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection 
    (I2-Y1)</span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;&nbsp;30 Dec 2007</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;Dec 2012</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">This 
document outlines the equipment inspection I2, to be carried out on an annually 
bases as indicated by Y1 in the title block.</P>
    <p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 0" align="justify" dir="ltr">
    <span style="font-family: Times New Roman">Technical Specification:</span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-bottom:medium none; width: 403; border-collapse: collapse; border-top-color:inherit; border-left-color:inherit; border-right-color:inherit" height="99">
  <tr>
    <td valign="middle" style="width: 170; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr" align="left">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    Rated capacity&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;</font></span></td>
    <td valign="middle" style="width: 233; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    180/240/300 MVA</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 170; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit" height="18" dir="ltr" align="left">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    High Voltage winding</font></span></td>
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit" height="18" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    240kv</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 170; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    Low voltage winding</font></span></td>
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    16.5kv</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 170; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    Tap voltage (STEP)</font></span></td>
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    240kv <u>+</u> 4x2.50<span style="font-family: Times New Roman">%</span></font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 170; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    Tap changing</font></span></td>
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    off load tap changer</font></span></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 170; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    <span style="text-transform: capitalize">
    Connection </span>of<span style="text-transform: capitalize">
    polarity</span></font></td>
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    YND1</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 170; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    Cooling method</font></span></td>
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    ONAN/ONAF/ONAF</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 170; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <span style="text-transform: capitalize">
    <font face="Times New Roman" size="3">
    impedance&nbsp;</font></span></td>
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr" align="left">
    <font face="Times New Roman" size="3">
    16<span style="font-family: Times New Roman">%</span></font></td>
  </tr>
  </table>
    <font face="Times New Roman" size="5">
<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 8; margin-bottom: 0" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-family: Times New Roman">The first draft 
initiated by eng.  </span>
</font>
    <font face="Times New Roman">
Ashraf Abd El Hamid&nbsp; Elsayed</font><font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">, tested by eng.&nbsp;</span></font><font face="Times New Roman">Sabri 
Ahmed Elsayed</font><font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">, 
revised by MDEPC Quality control eng. Adel </span>
</font>
    <font face="Times New Roman">
Abdel Qader
</font>
    <font face="Times New Roman" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">El-Naggar, 
accepted by eng.</span></font><font face="Times New Roman"> Mostafa El-Klmoshy</font><font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">: 
general manager, approved by eng. </span>
</font>
    <font face="Times New Roman">
Ebrahim&nbsp; Hassan; head sector of Talkha Power station</font><font face="Times New Roman" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">, 
certified by eng. Samir abdel Gilil: general director, and approved by eng. Mohammed Nageb: head sector of MDEPC inspection and quality control.</span></p>
</font>
</blockquote>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: -8px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><SPAN 
  dir=ltr>A work permit must be issued.</SPAN></P>
  <xd>
<font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">


The maintenance staff should be trained, qualified, and carry the suitable ID safety category.<span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></li>

    </font>


</xd>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Wear 
  your safety helmet, safety shoes and safety belt when cleaning  insulators.</P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Safety 
  fence with caution marks surrounding the work area is required.</P>
  <li dir="ltr">
<FONT face="Times New Roman">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Transformer isolation and proper grounding is required.</li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  The unit must be out of service.</li>
</FONT>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 0">
  Complete tool set.</li>
</FONT>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 0px; text-kashida:0%; text-justify:kashida" dir="ltr">
  Safety and healthy equipment as safety helmet, safety shoes ... etc.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 0px; text-kashida:0%; text-justify:kashida" dir="ltr">
  Digital voltmeter and clamp ammeter. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; text-justify:kashida; text-kashida:0%; margin-top:0px; margin-bottom:0px" dir="ltr">
  Dielectric tester.</li>
</ul>
<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0">
<B>
<FONT face=Arial size=5>
Work to be Carried Out</FONT></B></P>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that the glass of level indicator is not dirty.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the level of the sealing oil in oil cup.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check visually the extent of any contamination on the bushing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check for any loose connection.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check for oil leakage at any connection.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Measure the dielectric strength by dielectric tester (more than 40kv/2.5 mm gap).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Measure the acid value of oil by chemical staff according to MPIS less than 
  0.2.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the dielectric strength and acid value are below standard, make the 
  test specified for oil according to IEC296.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Measure the insulation resistance of cooling fan motor&nbsp;(more than 2M&#8486;).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the operation of tap changer and any oil leakage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the operation of all (switch) annunciators and lamps for control panel.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check any abnormal sound and vibration.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the oil tank leakage and coating damage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that all connections are good.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the discoloration of silica gel if the quantity of silicagel changed 
  into pink &quot;qty changed <font face="Times New Roman">&#8805; two third'</font> 
  then you must change all silicagel with a new&quot;.</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;line-height:150%;
font-family:Arial">Location</span></b><span style="line-height:
150%;font-family:Arial"><font size="2">:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;
</font> </span><b><FONT face=Arial 
size=2>Transformer </FONT>
<span style="font-size:10.0pt;line-height:150%;font-family:Arial">D</span><FONT face=Arial 
size=2>esignation</FONT></b><span style="line-height:150%;font-family:Arial"><font size="2">:</font></span></p>

<p class="MsoNormal" dir="ltr" style="text-align:left;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><span style="font-size:10.0pt;line-height:150%;font-family:Arial">Checked by</span></b><span style="line-height:150%;font-family:
Arial"><font size="2">:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font> </span><b><span style="font-size:10.0pt;line-height:150%;font-family:Arial">Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Signature</span></b><span style="line-height:150%;font-family:
Arial"><font size="2">:</font></span></p>

</BODY></HTML>