<html dir="rtl">

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>T-116-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
span.SpellE
	{}
span.GramE
	{}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body text="#000080" bgcolor="#FFFFFF" background="../../../../images/approved%20mark.jpg" bgproperties="fixed">

<table height="1" cellSpacing="1" cellPadding="7" width="621" border="1" dir="ltr" align="left">
  <tr>
    <td vAlign="bottom" width="48" height="1" rowSpan="6" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"> </td>
    <td vAlign="top" width="536" colSpan="2" height="1" dir="ltr">
      <TABLE width="100%" border=0 dir="ltr">
        <TR>
          <TD width="42%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b>
          <font face="Arial" size="5" color="#000000">Power Stations</font></b></TD>
          <TD align=right width="98%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B>
          <FONT face=Arial 
            size=5 color="#000000"><X1>Technical Procedure</X1></FONT></B></TD></TR></TABLE></td>
  </tr>
  <tr>
    <td vAlign="top" width="301" height="50" rowSpan="3" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Equipment</b></font><b><font face="Arial" size="2"><br>
    </font><span style="font-family: Arial,sans-serif"><font size="2">
    Power Transformer
    64 MVA
    11.5 / 220 kv<br>
    Hyundai - Korea</font></span></b></font></td>
    <td vAlign="middle" width="218" height="24" dir="ltr" align="left">
    <p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">
    Document No.:</font> <X3><FONT face=Arial size=2>
    &nbsp;</FONT><FONT face=Arial,sans-serif size=2>T</FONT></X3><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'><o:p>-116-r0</o:p></span></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="218" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">Issued 
    to:</font><font face="Arial" size="3"> </font>
    </b></font><font face="Arial" color="#000000"><b>
    <span style="font-size: 10.0pt">&nbsp;Mahmoudia PS</span></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="218" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><font color="#000000"><font face="Arial" size="1">
    <b>Status:&nbsp;</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font><b><font face="Arial" size="2" color="#000000">&nbsp;</font></b><font face="Arial" size="2"><b>&nbsp;APPROVED</b></font></font></td>
  </tr>
  <tr>
    <td vAlign="top" width="301" height="1" rowSpan="2" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><br>
    <font size="2"><b><span style="font-family: Arial,sans-serif">Equipment 
    Inspection</span></b></font><b><span style="font-family: Arial,sans-serif"><font size="2"> 
    (I1-Y3)</font></span></b></font></td>
    <B>
    <td vAlign="middle" width="236" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Approved Date:&nbsp;&nbsp;&nbsp; 03 Aug 2008</font></b></td>
    </B>
  </tr>
  <tr>
    <B>
    <td vAlign="middle" width="236" height="11" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Date to be reviewed:&nbsp; Aug 2013</font></b></td>
    </B>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
  <p class=MsoNormal style='mso-element:frame;mso-element-wrap:auto;mso-element-anchor-vertical:
  paragraph;mso-element-anchor-horizontal:margin;mso-height-rule:exactly; margin-bottom:0; margin-top:0' dir="ltr" align="left">
  <font color="#000000"><b><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'>&nbsp;<o:p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </o:p></span></b></p>
  </font>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
<font color="#000000">
<font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<span dir="ltr">This document outlines the equipment inspection I1, which 
must be performed every three years as indicated by Y3 in the above title block</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
The first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by  
eng. Saad Shawky Atalla, accepted by general manager eng&nbsp; Saad Ibrahem Kheder 
and approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This 
document revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil 
general manager of quality control &amp; MPIS coordinator and approved by eng. 
Mohamed Naguib Abd El-Hay head sector of inspection and quality control.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<b><span style="font-size:18.0pt;font-family:Arial">Safety 
Precautions </span></b></p>
  <blockquote>
    <ul>
      <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">A work order must be 
    issued and the qualified maintenance staff should carry the suitable safety 
    category</li>
      <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Transformer isolation 
    and proper grounding on all its sides is required</li>
      <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Safety fence  
    with caution marks surrounding the work area</li>
      <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Wear your safety 
    helmet, safety shoes</li>
      <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">There is a danger of 
    falling into the oil containment pit when working near large power 
    transformers</li>
      <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">There is a danger of 
    falling off from the top of transformer</li>
      <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Wear safety belt when 
    cleaning insulators</li>
    </ul>
</blockquote>
  
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:18.0pt;font-family:Arial">Tools and 
Equipment</span></b><blockquote>
  <ul>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Safety helmet, safety 
    belt, safety shoes, and tool set</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Blower, digital 
    voltmeter mugger devices</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Fine cloth for cleaning 
    purposes</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Insulation oil break 
    down voltage device</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Tan delta device</li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Grease</li>
  </ul>
</blockquote>
  
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<span style="font-size: 18.0pt; font-family: Arial"><b>Work to be carried out</b></span></p>

    <blockquote>
      <ol>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check for any 
oil leaks</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check oil 
level in main tank conservator</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check oil 
level in bushings</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check oil 
temperature and winding temperature indicators</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Record max oil 
temperature</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Record max 
winding temperature</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check all 
cooling fans for correct operational</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Clean and 
inspect transformer control cabinet and tap changer control cabinet</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check 
silicagel breather</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Clean all 
porcelain surfaces of all bus hinge</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Clean neutral 
earth disconnect switch blades</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check neutral 
earth disconnect switch bearing points greasing</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check all 
bolted connections for tightness</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Clean contacts 
of all neutral disconnect switches greasing all bearing points</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Measure and 
record insulation oil break down voltage test</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Take a sample 
of oil for gas analysis, and send to central chemical lab</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check all 
protection devices by protection group</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Take and 
record insulation resistance reading</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Take and 
record winding resistance reading</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check tan 
delta (capacitance and dissipation factor)</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Check turns 
ratio test</li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Leakage 
current monitor test for lightening arrestor </li>
        <li dir="ltr">

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">Be sure that 
all tools have been taken off the top of the transformer</li>
      </ol>
</blockquote>
<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><span style="font-size: 10.0pt; font-family: Arial; color: black">Transformer&nbsp;</span><FONT face=Arial 
size=2>Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <BR>Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">&nbsp;<p style="margin-top: 8; margin-bottom: 0" align="left" dir="ltr">&nbsp;</font>
<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></html>