<html>

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>CB-295-r0a&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	font-size:22.0pt;
	font-family:Arial;
	font-variant:small-caps; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-top:0cm;
	margin-right:136.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	text-indent:-22.5pt;
	page-break-after:avoid;
	tab-stops:list 120.4pt 136.0pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	}
h2
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid black;
	font-size:11.0pt;
	font-family:"Arial","sans-serif";
	}
-->
</style>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.0/css/all.min.css">
<style>
    @import url('https://fonts.googleapis.com/css2?family=Cairo:wght@300;400;500;600;700&display=swap');

    body {
      font-family: 'Cairo', 'Outfit', sans-serif;
      direction: rtl;
    }

    .header-text-left {
      text-align: right;
    }

    .header-text-right {
      text-align: left;
    }

    .search-input {
      padding: 16px 50px 16px 20px;
    }

    .search-icon {
      right: 20px;
      left: auto;
    }

    .link-card {
      text-align: right;
    }

    .link-card:hover {
      transform: translateX(-4px) translateY(-2px);
    }
    
    .ticker-banner {
      flex-direction: row;
    }
  </style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../../../images/approved%20mark.jpg" dir="rtl">
<div class="app-container">
<div class="top-bar">
      <a href="../../../../index.htm" class="lang-switch">
        <i class="fa-solid fa-globe"></i>
        <span>English Version</span>
      </a>
    </div>

    <!-- Header Section -->
    <header class="header-section">
      <div class="header-text-left">
        <span class="org-hierarchy">وزارة الكهرباء والطاقة المتجددة</span>
        <h1 class="org-name">الشركة القابضة لكهرباء مصر</h1>
        <span class="org-subname">المنطقة الجنوبية - منطقة كهرباء مصر الوسطى - إدارة الشئون الفنية</span>
      </div>

      <div class="logo-container">
        <div class="logo-glow-wrapper">
          <img src="../../../../images/eetc_logo.jpg" alt="EETC Logo" class="main-logo">
        </div>
        
      </div>

      <div class="header-text-right">
        <span class="org-hierarchy">قطاع تطوير نظم إجراءات الصيانة ومراقبة الجودة</span>
        <h2 class="org-name">نظام معلومات إجراءات الصيانة</h2>
        <span class="org-subname">الإدارة العامة لتطوير نظم إجراءات الصيانة</span>
      </div>
    </header>


    <!-- Navigation Menu Buttons -->
    <nav class="main-nav">
      <a href="../../../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm" class="nav-btn">
        <i class="fa-solid fa-bullhorn"></i>
        <span>ما هو الجديد</span>
      </a>
      <a href="../../../../arabic_web/Ar_about/docs%20status/Ar_status.htm" class="nav-btn">
        <i class="fa-solid fa-chart-line"></i>
        <span>موقف المستندات</span>
      </a>
      <a href="../../../../arabic_web/Ar_forms/A_form.htm" class="nav-btn">
        <i class="fa-solid fa-file-invoice"></i>
        <span>النماذج</span>
      </a>
      <a href="../../../../arabic_web/Ar_about/Ar_about.htm" class="nav-btn">
        <i class="fa-solid fa-circle-info"></i>
        <span>ما هو الـ MPIS</span>
      </a>
      <a href="../../../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm" class="nav-btn">
        <i class="fa-solid fa-sliders"></i>
        <span>التعليمات الإدارية</span>
      </a>
      <a href="../../../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm" class="nav-btn">
        <i class="fa-solid fa-file-signature"></i>
        <span>مسودة المستندات</span>
      </a>
      <a href="../../../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm" class="nav-btn">
        <i class="fa-solid fa-users-gear"></i>
        <span>المنسقون</span>
      </a>
      <a href="../../../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm" class="nav-btn">
        <i class="fa-solid fa-folder-open"></i>
        <span>قاعدة البيانات</span>
      </a>
    </nav>
</div>


<FONT SIZE=2>

<table border="1" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="592" align="right" height="27">
  <tr>
    <td width="590" dir="rtl" style="border-style: none; border-width: medium" colspan="3" height="35">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <span lang=AR-SA
style='mso-ansi-font-size:18.0pt;font-family:"Traditional Arabic";
font-variant:normal;text-transform:uppercase; font-weight:700'>
    <font style="font-size: 22pt">&#1606;&#1592;&#1575;&#1605;
&#1605;&#1593;&#1604;&#1608;&#1605;&#1575;&#1578; &#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578;
&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</font></span></td>
  </tr>
  <tr>
    <td width="54" dir="rtl" style="border-style: none; border-width: medium" height="27" rowspan="6" valign="bottom">

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../../../../images/mpis-1.gif" width="59" height="150"></td>
    <td width="189" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 22pt">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&nbsp;&#1588;&#1585;&#1603;&#1575;&#1578; </span>
    <span lang=ar-eg style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700'>&#1575;&#1604;&#1573;&#1606;&#1578;&#1575;&#1580;</span></font></td>
    <td width="343" dir="rtl" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" height="1" align="right">
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 22pt">
    <span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-family:"Traditional Arabic";font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl">&nbsp;</span><font face="Traditional Arabic"><span lang=AR-SA style='mso-ansi-font-size:20.0pt;mso-bidi-font-size:
  22.0pt;font-variant:normal;text-transform:
  uppercase; font-weight:700' dir="rtl">&#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577;</span></font></font></td>
  </tr>
  <tr>
    <td WIDTH="174" VALIGN="middle" HEIGHT="31" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0; margin-right:4">
<span dir="rtl">
<b>
<FONT SIZE=2 face="Traditional Arabic">
    <span lang="ar-eg">&#1585;&#1602;&#1605; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583;</span></font></b><span lang="ar-sa"><b><FONT SIZE=2 face="Traditional Arabic">:&nbsp; </font>
</b>
<FONT SIZE=2 face="Times New Roman">
    &nbsp;&nbsp; </font>
    </span>
<b>
<FONT SIZE=2 face="Arial">
    CB<span lang="ar-sa">-</span><span lang="ar-eg">295</span><span lang="ar-sa">-r0a</span></font></b></span></td>
    <td width="342" dir="rtl" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" rowspan="3" valign="top" height="26" align="right">
    <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0; margin-right:6">

<FONT SIZE=2>

    <span dir="rtl" style="mso-ansi-font-size: 14.0pt; font-family: Traditional Arabic; font-variant: normal; text-transform: uppercase; font-weight: 700">
    <font size="3">
    <span lang="ar-sa">&#1575;&#1604;&#1605;&#1593;&#1583;&#1577;</span>:</font></span></font></p>
    <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0; margin-right:6">
    <b><span dir="rtl">
    <span lang="AR-EG" style="font-size: 16pt; font-family: Traditional Arabic">&#1602;&#1608;&#1575;&#1591;&#1593; 
    &#1575;&#1604;&#1580;&#1607;&#1583; &#1575;&#1604;&#1605;&#1578;&#1608;&#1587;&#1591; &#1580;&#1607;&#1583; </span>
    <span style="font-size: 16pt; font-family: Traditional Arabic">6.3</span></span><span lang="AR-EG" style="font-size: 16pt; font-family: Traditional Arabic" dir="rtl"> 
    &#1603; &#1601;</span></b></p>
    <p style="margin-top: 0; margin-bottom: 0" dir="rtl">

<b>

<FONT SIZE=4 face="Traditional Arabic">

<span lang="AR-EG" dir="rtl" style="font-size: 9.5pt; line-height: 115%; font-family: Arial,sans-serif">&nbsp;</span><span style="font-size: 9.5pt; line-height: 115%; font-family: Arial" dir="rtl">NES1001</span><span lang="AR-EG" dir="rtl" style="font-size: 9.5pt; line-height: 115%; font-family: Arial,sans-serif"> </span>
<span dir="rtl" style="font-size: 9.5pt; line-height: 115%; font-family: Arial,sans-serif">
,</span><span style="font-size: 9.5pt; line-height: 115%; font-family: Arial" dir="rtl">NES8001</span></font></b></font><p style="margin-top: 0; margin-bottom: 0" dir="rtl">

<font size="4" face="Traditional Arabic"><b>
<span style="font-size: 9.5pt; line-height: 115%; font-family: Arial" dir="rtl">
&nbsp;Natus&nbsp;&nbsp; <span lang="ar-eg">&nbsp; </span></span></b></font></td>
  </tr>

<FONT SIZE=2>

  <tr>
    <td WIDTH="174" VALIGN="middle" HEIGHT="31" dir="rtl" align="right">

<FONT SIZE=2>

    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0; margin-right:4">
    <b>
    <font face="Traditional Arabic"><span lang="ar-eg" dir="rtl">
    &#1589;&#1575;&#1583;&#1585;&#1577; &#1575;&#1604;&#1609;</span></font><span dir="rtl"><font face="Traditional Arabic">: </font>
    <span lang="ar-eg">
    <font face="Times New Roman" size="1">
    &nbsp;</font></span></span></b></font><b><span lang="ar-eg" dir="rtl"><FONT SIZE=4 face="Traditional Arabic"> 
    &#1578;&#1608;&#1604;&#1610;&#1583;</font></span><FONT SIZE=2><span lang="ar-eg" dir="rtl"><font face="Traditional Arabic" size="4"> </font></span></font>
    <span lang="AR-EG" dir="RTL" style="font-size: 13.5pt; line-height: 115%; font-family: Traditional Arabic">
    &#1575;&#1604;&#1603;&#1585;&#1610;&#1605;&#1575;&#1578; 2</span></b></td>
  </tr>
  <tr>
    <td WIDTH="174" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl" style="margin-top:0; margin-bottom:0; margin-right:4">
<FONT SIZE=2 face="Times New Roman">
    <span lang="ar-eg">
    &#1575;&#1604;&#1605;&#1608;&#1602;&#1601;: </span> </font>
    <b>
    <span lang="ar-eg">
<FONT SIZE=2 face="Times New Roman">
&nbsp;</font></span><FONT face="Times New Roman" size="2"><span lang="ar-sa">&nbsp;
</span>
    </font></b>

<FONT SIZE=2>

    <b>
    <FONT face="Andalus" size="4">
    <span lang="ar-eg">
&nbsp;&nbsp; &#1605;&#1593;&#1578;&#1605;&#1583;</span></font></b></font></td>
  </tr>
  <tr>
    <td WIDTH="174" VALIGN="middle" HEIGHT="2" dir="rtl" align="right">
    <p dir="rtl" align="right" style="margin-top:0; margin-bottom:0; margin-right:4"><b><span dir="rtl">
    <FONT SIZE=2 face="Traditional Arabic"><span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582;  &#1575;</span><span lang="ar-sa">&#1604;&#1575;</span><span lang="ar-eg">&#1593;&#1578;&#1605;&#1575;</span><span lang="ar-sa">&#1583;</span><span lang="ar-eg">:&nbsp;</span> </font></span></b>
  </font>

    <b><span dir="rtl">
    <FONT face="Traditional Arabic">&nbsp;<span lang="ar-eg">03 
    &#1571;&#1576;&#1585;&#1610;&#1604; 2008</span></font></span></b></td>

    </font></font>

    <td width="342" dir="rtl" style="border-right-color: #111111; border-right-width: 1; border-bottom-color: #111111; border-bottom-width: 1" rowspan="2" height="2" valign="top" align="right">
  <p class=MsoNormal style='margin-bottom:0cm;margin-bottom:0;
  text-align:right;direction:rtl;unicode-bidi:embed; margin-top:0; margin-right:6' dir="RTL">
  <span
  style='mso-ansi-font-size:14.0pt;font-family:"Traditional Arabic";
  font-variant:normal; text-transform:uppercase; font-weight:700'>
  <font size="3">&#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;</font></span><FONT SIZE=2><span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Traditional Arabic";
  font-variant:normal'><font size="3"><span dir="rtl"><FONT SIZE=2>:</font></span></font></span><span dir="rtl"><font size="3"><span lang=AR-SA
  style='mso-ansi-font-size:12.0pt;font-family:"Times New Roman";
  font-variant:normal'><br>
  </span></font></span>
  </font>

  </font>

  <b><span style="font-size: 16pt; font-family: Traditional Arabic">&#1575;&#1604;&#1601;&#1581;&#1589; &#1575;&#1604;&#1592;&#1575;&#1607;&#1585;&#1610;<span style="font-family: Traditional Arabic; font-size:16pt"> 
  &#1603;&#1604; 6 &#1571;&#1588;&#1607;&#1585;</span></span></b><FONT SIZE=2><span lang="AR-EG" dir="RTL" style="font-size: 16.0pt; line-height: 115%; font-family: Traditional Arabic; font-weight:700">
  
  </span><font face="Arial">
  <span lang="AR-EG" dir="RTL" style="line-height: 115%; font-weight:700">
  (</span></font><span dir="RTL" style="line-height: 115%; font-family: Arial; font-weight:700">I1-M6)</span></p>
    </td>
  </tr>
  <tr>
    <td WIDTH="174" VALIGN="middle" HEIGHT="1" dir="rtl" align="right">
    <p align="right" dir="rtl" style="margin-top:0; margin-bottom:0; margin-right:4">
<b>
<FONT SIZE=2>
<span dir="rtl">
<FONT face="Traditional Arabic">
    <span lang="ar-eg">&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1605;&#1585;&#1575;&#1580;&#1593;&#1577;</span><span lang="ar-sa"> 
&#1575;&#1604;&#1578;&#1575;&#1604;&#1610;&#1577;</span><span lang="ar-eg">:</span><span lang="ar-sa">&nbsp;&nbsp;</span></font></span></font></b></font><b><span dir="rtl"><FONT face="Traditional Arabic">
    <span lang="ar-eg">&#1571;&#1576;&#1585;&#1610;&#1604; 2013</span></font></span></b></td>
  </tr>
</table>

<FONT SIZE=2>

  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  </font>

<p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="right">
<span style="text-transform: uppercase; font-family: Traditional Arabic; font-weight: 700" lang="ar-eg" dir="rtl">&nbsp;&nbsp;
</span></p>

<FONT SIZE=2>

  <p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0" align="right">
  <span dir="rtl">
  <font size="6">
  <span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1605;&#1602;&#1583;&#1605;&#1600;&#1577;</span><span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700"> </span></font>
  </span></p>

  <blockquote>

<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; margin-top:0; margin-bottom:8">
<span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa" dir="rtl">&#1571;&#1593;&#1583; 
&#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/</span><span style="font-size: 16.0pt; font-family: Traditional Arabic"> </span>
<span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1605;&#1582;&#1578;&#1575;&#1585; 
&#1580;&#1605;&#1593;&#1607; &#1602;&#1585;&#1606;&#1610; </span>
<span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa" dir="rtl">
&#1608;&#1602;&#1575;&#1605; &#1576;&#1575;&#1604;&#1605;&#1585;&#1575;&#1580;&#1593;&#1577; &#1608;&#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585; &#1575;&#1604;&#1605;&#1610;&#1583;&#1575;&#1606;&#1609; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ 
 
</span>
    <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1610;&#1575;&#1587;&#1585; &#1593;&#1576;&#1583;&#1575;&#1604;&#1585;&#1581;&#1605;&#1606; &#1576;&#1605;&#1581;&#1591;&#1577; &#1578;&#1608;&#1604;&#1610;&#1583; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; &#1575;&#1604;&#1603;&#1585;&#1610;&#1605;&#1575;&#1578; 2 </span>
<span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa" dir="rtl">
&#1608;&#1608;&#1575;&#1601;&#1602; &#1593;&#1604;&#1610;&#1607;</span><span style="font-family: Traditional Arabic; font-size: 16pt" dir="rtl"> </span>
<span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa" dir="rtl">
&#1575;&#1604;&#1605;&#1583;&#1610;&#1585; &#1575;&#1604;&#1593;&#1575;&#1605; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/</span><span style="font-size: 16.0pt; font-family: Traditional Arabic"> </span><span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1605;&#1581;&#1605;&#1608;&#1583; 
&#1575;&#1581;&#1605;&#1583; &#1605;&#1581;&#1605;&#1608;&#1583; &#1605;&#1583;&#1610;&#1585; &#1593;&#1575;&#1605; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577; &#1575;&#1604;&#1603;&#1607;&#1585;&#1576;&#1610;&#1577;</span><span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa" dir="rtl">&nbsp;&#1608;&#1575;&#1593;&#1578;&#1605;&#1583;</span><span lang="ar-eg" style="font-family: Traditional Arabic; font-size: 16pt" dir="rtl">&#1607;</span><span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa" dir="rtl"> 
&#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ 
 
</span>
    <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1601;&#1578;&#1581;&#1610; &#1575;&#1604;&#1587;&#1610;&#1583; &#1573;&#1576;&#1585;&#1575;&#1607;&#1610;&#1605; &#1585;&#1574;&#1610;&#1587; &#1602;&#1591;&#1575;&#1593; &#1605;&#1581;&#1591;&#1577; &#1578;&#1608;&#1604;&#1610;&#1583; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; &#1575;&#1604;&#1603;&#1585;&#1610;&#1605;&#1575;&#1578; 2 &#1608;&#1608;&#1579;&#1602;&#1607; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1580;&#1605;&#1575;&#1604; 
&#1593;&#1576;&#1583; &#1575;&#1604;&#1608;&#1607;&#1575;&#1576; &#1585;&#1574;&#1610;&#1587; &#1602;&#1591;&#1575;&#1593; &#1575;&#1604;&#1578;&#1601;&#1578;&#1610;&#1588; &#1608;&#1605;&#1585;&#1575;&#1602;&#1576;&#1577; &#1575;&#1604;&#1580;&#1608;&#1583;&#1577; &#1576;&#1588;&#1585;&#1603;&#1577; &#1575;&#1604;&#1608;&#1580;&#1607; &#1575;&#1604;&#1602;&#1576;&#1604;&#1609; &#1604;&#1571;&#1606;&#1578;&#1575;&#1580; &#1575;&#1604;&#1603;&#1607;&#1585;&#1576;&#1575;&#1569;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">.</span></p>

</blockquote>

  </font>
<FONT SIZE=6>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <b>
  <span style="font-family: Traditional Arabic">
  &nbsp;</span></b></font><b><FONT SIZE=6><span lang="AR-SA" style="font-family: Traditional Arabic">&#1575;&#1581;&#1578;&#1610;&#1575;&#1591;&#1575;&#1578; 
  &#1575;&#1604;&#1571;&#1605;&#1600;&#1575;&#1606;</span></font></b></p>
<FONT SIZE=2>

  <blockquote>
    <ul>
      <li dir="rtl">
      <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="right">
      <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
      &#1573;&#1589;&#1583;&#1575;&#1585; &#1571;&#1605;&#1585; &#1575;&#1604;&#1588;&#1594;&#1604; &#1604;&#1601;&#1585;&#1610;&#1602; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;&nbsp; &#1605;&#1593; &#1584;&#1603;&#1585; &#1601;&#1574;&#1577; &#1575;&#1575;&#1604;&#1587;&#1604;&#1575;&#1605;&#1577; 
      &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; &#1604;&#1603;&#1604; &#1601;&#1585;&#1583; </span>
      </li>
      <li dir="rtl">
      <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="right">
      <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
      &#1573;&#1585;&#1578;&#1583;&#1575;&#1569; &#1605;&#1607;&#1605;&#1575;&#1578; &#1575;&#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; &nbsp;&#1575;&#1604;&#1605;&#1606;&#1575;&#1587;&#1576;&#1577; &#1608;&#1575;&#1604;&#1604;&#1575;&#1586;&#1605;&#1577; &#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1575;&#1604;&#1571;&#1588;&#1582;&#1575;&#1589;</span></li>
      <li dir="rtl">
      <p class="MsoListParagraph" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="right">
      <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
      &#1581;&#1584;&#1575;&#1569; &#1575;&#1604;&#1571;&#1605;&#1575;&#1606; - &#1582;&#1608;&#1584;&#1577; &#1608;&#1575;&#1602;&#1610;&#1577; - &#1571;&#1601;&#1575;&#1585;&#1608;&#1604;  &#1603;&#1605;&#1575;&#1605;&#1577; &#1608;&#1575;&#1602;&#1610;&#1577; </span></li>
      <li dir="rtl">
      <p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="right">
      <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
      &#1578;&#1587;&#1608;&#1610;&#1585; &#1605;&#1603;&#1575;&#1606; &#1575;&#1604;&#1593;&#1605;&#1604;</span></li>
    </ul>
</blockquote>

  <p class="Heading" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  <font size="6">
  <span lang="ar-eg" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
  &nbsp;</span><span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">&#1575;&#1604;&#1593;&#1583;&#1583; &#1608;&#1575;&#1604;&#1571;&#1583;&#1608;&#1575;&#1578; &#1608;&#1575;&#1604;&#1571;&#1580;&#1607;&#1586;&#1577; &#1575;&#1604;&#1605;&#1587;&#1578;&#1582;&#1583;&#1605;&#1577;</span></font></p>
  </font>
                <blockquote>
                <ul>
                  <li dir="rtl">
                  <p class="MsoListParagraphCxSpFirst" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 0">
                  <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
                  &#1571;&#1601;&#1608;&#1605;&#1610;&#1578;&#1585;</span></li>
                  <li dir="rtl">
                  <p class="MsoListParagraphCxSpMiddle" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 0">
                  <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
                  &#1603;&#1607;&#1606;&#1607; &#1602;&#1605;&#1575;&#1588; &#1606;&#1575;&#1593;&#1605;&#1577; </span></li>
                  <li dir="rtl">
                  <p class="MsoListParagraphCxSpMiddle" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 0">
                  <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
                  &#1605;&#1593;&#1583;&#1577;&nbsp; &#1604;&#1588;&#1601;&#1591; &#1575;&#1604;&#1571;&#1578;&#1585;&#1576;&#1577; </span></li>
                  <li dir="rtl">
                  <p class="MsoListParagraphCxSpLast" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 0">
                  <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
                  &#1605;&#1575;&#1583;&#1577; &#1578;&#1586;&#1610;&#1610;&#1578; &#1571;&#1608; &#1578;&#1588;&#1581;&#1610;&#1605; &#1604;&#1604;&#1571;&#1580;&#1586;&#1575;&#1569; &#1575;&#1604;&#1605;&#1610;&#1603;&#1575;&#1606;&#1610;&#1603;&#1610;&#1577; &#1575;&#1604;&#1605;&#1578;&#1581;&#1585;&#1603;&#1577;</span><span lang="AR-EG" style="font-family: Arial,sans-serif">
                  </span>
                  <span lang="AR-SA" style="font-family: Arial,sans-serif">&nbsp;<font size="2">(</font></span><font face="Arial,sans-serif"><font size="2"><span lang="AR-SA" dir="LTR">
                  </span></font><span dir="LTR"><font size="2">(WD4</font></span></font></li>
                </ul>
</blockquote>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
<span dir="rtl">
<FONT SIZE=6>
<span lang="AR-SA" style="font-family: Traditional Arabic; font-variant: normal !important; text-transform: uppercase; font-weight:700">
&#1582;&#1591;&#1608;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577; &#1575;&#1604;&#1605;&#1591;&#1604;&#1608;&#1576; &#1578;&#1606;&#1601;&#1610;&#1584;&#1607;&#1575;</span></font></span></p>
<p class="Heading" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 0; margin-top:0">
&nbsp;</p>
                <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="100%" id="AutoNumber2">
                  <tr>
                    <td width="95%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
                    <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    <span dir="rtl">&#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1573;&#1583;&#1582;&#1575;&#1604; &#1608;&#1573;&#1582;&#1585;&#1575;&#1580; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;</span> </span></td>
                    <td width="4%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <span lang="ar-sa">
                    <font face="Traditional Arabic" style="font-size: 16pt">1.</font></span></td>
                  </tr>
                  <tr>
                    <td width="95%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
                    <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1601;&#1589;&#1604; &#1608;&#1578;&#1608;&#1589;&#1610;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1601;&#1610; &#1608;&#1590;&#1593; &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585; </span></td>
                    <td width="4%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">2.</span></font></td>
                  </tr>
                  <tr>
                    <td width="95%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
                    <span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1573;&#1605;&#1603;&#1575;&#1606;&#1610;&#1577; &#1588;&#1581;&#1606; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1610;&#1583;&#1608;&#1610;&#1575; </span></td>
                    <td width="4%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">3.</span></font></td>
                  </tr>
                  <tr>
                    <td width="95%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
                    <span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1593;&#1583;&#1575;&#1583; &#1575;&#1604;&#1601;&#1589;&#1604; &#1608;&#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604; &#1608;&#1578;&#1587;&#1580;&#1610;&#1604; &#1593;&#1583;&#1583; &#1605;&#1585;&#1575;&#1578; &#1575;&#1604;&#1601;&#1589;&#1604; &#1608;&#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604;
                    </span></td>
                    <td width="4%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">4.</span></font></td>
                  </tr>
                  <tr>
                    <td width="95%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
                    <span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1606;&#1592;&#1601; &#1608;&#1586;&#1610;&#1578; &#1575;&#1604;&#1571;&#1580;&#1586;&#1575;&#1569; &#1575;&#1604;&#1605;&#1578;&#1581;&#1585;&#1603;&#1577;&nbsp; &#1608;&#1575;&#1604;&#1605;&#1604;&#1575;&#1605;&#1587;&#1575;&#1578; &#1575;&#1604;&#1605;&#1587;&#1575;&#1593;&#1583;&#1577; &nbsp;</span></td>
                    <td width="4%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">5.</span></font></td>
                  </tr>
                  <tr>
                    <td width="95%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
                    <span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1605;&#1589;&#1583;&#1585; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1587;&#1578;&#1605;&#1585; &#1575;&#1604;&#1582;&#1575;&#1589; &#1576;&#1578;&#1594;&#1584;&#1610;&#1577;&nbsp; &#1583;&#1608;&#1575;&#1574;&#1585; &#1575;&#1604;&#1578;&#1581;&#1603;&#1605; 
                    &#1576;&#1575;&#1604;&#1582;&#1604;&#1610;&#1577; </span></td>
                    <td width="4%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">6.</span></font></td>
                  </tr>
                  <tr>
                    <td width="95%" dir="rtl" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
                    <span style="font-size: 16.0pt; font-family: Traditional Arabic">
                    &#1587;&#1580;&#1604; &#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578; &#1608;&#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1575;&#1578; &#1601;&#1610; &#1603;&#1575;&#1585;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577; &#1575;&#1604;&#1605;&#1585;&#1601;&#1602; </span></td>
                    <td width="4%" dir="rtl" align="center" style="border-style: none; border-width: medium" height="1" valign="top">
                    <p style="margin-top: 0; margin-bottom: 0">
                    <font face="Traditional Arabic">
                    <span style="font-size: 16pt" lang="ar-sa">7.</span></font></td>
                  </tr>
                  </table>
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<p class="text" dir="rtl" style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
&nbsp;</p>
                
<div align="center">
  <center>
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 36.0pt" height="1" width="580">
    <tr style="height: 7.05pt">
      <td style="width: 304; height: 1; border: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="center" style="margin-bottom:0cm;margin-bottom:2;
  text-align:center;margin-top:2">
      <span lang="AR-SA" dir="RTL" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
      &#1575;&#1604;&#1581;&#1575;&#1604;&#1577;  &#1575;&#1604;&#1602;&#1585;&#1575;&#1569;&#1577;</span></td>
      <td style="width: 245; height: 1; border-left: medium none; border-right: 1.0pt solid black; border-top: 1.0pt solid black; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="center" style="margin-bottom:0cm;margin-bottom:2;
  text-align:center;margin-top:2">
      <span lang="AR-SA" dir="RTL" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
      &#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;</span></td>
    </tr>
    <tr style="height: 34.4pt">
      <td style="width: 304; height: 1; border-left: 1.0pt solid black; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">&nbsp;</td>
      <td style="width: 245; height: 1; border-left: medium none; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">
      <span lang="AR-SA" dir="RTL" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
      &#1573;&#1583;&#1582;&#1575;&#1604; &#1608;&#1573;&#1582;&#1585;&#1575;&#1580; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;</span></td>
    </tr>
    <tr style="height: 27.8pt">
      <td style="width: 304; height: 1; border-left: 1.0pt solid black; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">&nbsp;</td>
      <td style="width: 245; height: 1; border-left: medium none; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">
      <span lang="AR-SA" dir="RTL" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
      &#1601;&#1589;&#1604; &#1608;&#1578;&#1608;&#1589;&#1610;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1601;&#1610; &#1608;&#1590;&#1593; &#1575;&#1604;&#1573;&#1582;&#1578;&#1576;&#1575;&#1585;</span></td>
    </tr>
    <tr style="height: 27.7pt">
      <td style="width: 304; height: 1; border-left: 1.0pt solid black; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">&nbsp;</td>
      <td style="width: 245; height: 1; border-left: medium none; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">
      <span lang="AR-SA" dir="RTL" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
      &#1588;&#1581;&#1606; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1610;&#1583;&#1608;&#1610;&#1575;</span></td>
    </tr>
    <tr style="height: 28.6pt">
      <td style="width: 304; height: 1; border-left: 1.0pt solid black; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">&nbsp;</td>
      <td style="width: 245; height: 1; border-left: medium none; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">
      <span lang="AR-SA" dir="RTL" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
      &#1593;&#1583;&#1575;&#1583; &#1575;&#1604;&#1601;&#1589;&#1604; &#1608;&#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604;</span></td>
    </tr>
    <tr style="height: 28.8pt">
      <td style="width: 304; height: 1; border-left: 1.0pt solid black; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">&nbsp;</td>
      <td style="width: 245; height: 1; border-left: medium none; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:2;
  text-align:right;margin-top:2">
      <span style="font-size: 10.0pt; font-family: Arial,sans-serif">ON /OFF
      </span><font size="2">Status</font><span lang="AR-SA" dir="RTL" style="font-size:16.0pt;font-family:
  &quot;Traditional Arabic&quot;">&#1576;&#1610;&#1575;&#1606; &#1581;&#1575;&#1604;&#1577; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;</span><span lang="AR-SA" dir="RTL" style="font-size: 16.0pt; font-family: Traditional Arabic">
      </span></td>
    </tr>
    <tr style="height: 34.8pt">
      <td style="width: 304; height: 31; border-left: 1.0pt solid black; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:0;
  text-align:right;margin-top:0">&nbsp;</td>
      <td style="width: 245; height: 31; border-left: medium none; border-right: 1.0pt solid black; border-top: medium none; border-bottom: 1.0pt solid black; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="right" style="margin-bottom:0cm;margin-bottom:0;
  text-align:right;margin-top:0">
      <span style="font-size:10.0pt;
  font-family:&quot;Arial&quot;,&quot;sans-serif&quot;">Charging Flag</span></td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" dir="RTL" style="margin-bottom:0cm;margin-bottom:0;
text-align:center;line-height:normal;direction:rtl;unicode-bidi:embed; margin-top:0">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="99%" id="AutoNumber3" height="111">
  <tr>
    <td width="25%" align="center" rowspan="2" height="46">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Procedure</font></td>
    <td width="8%" align="center" rowspan="2" height="46">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Date</font></td>
    <td width="18%" colspan="2" align="center" height="20">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">State</font></td>
    <td width="18%" align="center" rowspan="2" height="46">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Remarks</font></td>
    <td width="17%" colspan="2" align="center" height="20">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Results</font></td>
    <td width="15%" align="center" rowspan="2" height="46">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Signature</font></td>
  </tr>
  <tr>
    <td width="8%" align="center" height="25"><font face="Arial" size="2">Normal</font></td>
    <td width="10%" align="center" height="25"><font face="Arial" size="2">Abnormal</font></td>
    <td width="10%" align="center" height="25"><font face="Arial" size="2">Normal</font></td>
    <td width="11%" align="center" height="25"><font face="Arial" size="2">Abnormal</font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2">
    <span style="font-family: Traditional Arabic; font-weight:700">
    <font size="4">&#1581;&#1575;&#1604;&#1577; &#1575;&#1604;&#1605;&#1593;&#1583;&#1577; &#1602;&#1576;&#1604; &#1575;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</font></span><font face="Traditional Arabic" size="4">
    </font> </td>
    <td width="8%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2"><font size="1">&nbsp;</font></td>
    <td width="8%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2"><font size="1">&nbsp;</font></td>
    <td width="10%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2"><font size="1">&nbsp;</font></td>
    <td width="18%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2"><font size="1">&nbsp;</font></td>
    <td width="9%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2"><font size="1">&nbsp;</font></td>
    <td width="8%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2"><font size="1">&nbsp;</font></td>
    <td width="15%" align="center" height="1" valign="middle">
    <p style="margin-top: -2; margin-bottom: -2"><font size="1">&nbsp;</font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2">
    <span style="font-family: Traditional Arabic; font-weight:700">
    <font size="4">&#1581;&#1575;&#1604;&#1577; &#1575;&#1604;&#1605;&#1593;&#1583;&#1577; 
    &#1576;&#1593;&#1583; &#1575;&#1580;&#1585;&#1575;&#1569; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</font></span></td>
    <td width="8%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2"></td>
    <td width="8%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2"></td>
    <td width="10%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2"></td>
    <td width="18%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2"></td>
    <td width="9%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2"></td>
    <td width="8%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2"></td>
    <td width="15%" align="center" height="1">
    <p style="margin-top: -2; margin-bottom: -2"></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
  <tr>
    <td width="25%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="10%" align="center" height="19">&nbsp;</td>
    <td width="18%" align="center" height="19">&nbsp;</td>
    <td width="9%" align="center" height="19">&nbsp;</td>
    <td width="8%" align="center" height="19">&nbsp;</td>
    <td width="15%" align="center" height="19">&nbsp;</td>
  </tr>
</table>
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:-2; margin-bottom:-2">
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">&#1575;&#1587;&#1605; &#1575;&#1604;&#1605;&#1608;&#1602;&#1593; 
: </span><font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp; </span>
<span lang="ar-sa" style="font-size: 16pt; font-family: Traditional Arabic">&#1603;&#1608;&#1583;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic"> 
</span>
<span lang="ar-eg" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1602;&#1575;&#1591;&#1593;</span><span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">&nbsp;</span></font></p>
<p class="text" dir="rtl" style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-top:-2; margin-bottom:-2">
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&nbsp;&#1575;&#1604;&#1602;&#1575;&#1574;&#1605; &#1576;&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1578;&#1608;&#1602;&#1610;&#1593;: </span>
<font style="font-size: 16pt">
<span style="font-family: Traditional Arabic">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</font>
<span lang="AR-SA" style="font-size: 16pt; font-family: Traditional Arabic">
&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;:</span></p>
                

<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body>

</html>