<html>

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>cb-158-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
</head>

<body background="../../../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="578" height="1" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="center" dir="ltr">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="206"></td>
    <td WIDTH="483" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="46%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power 
            Stations</font></b></p>
          </td>
          <b>
          <td width="94%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="283" VALIGN="TOP" ROWSPAN="3" HEIGHT="93" dir="ltr">
    <p dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font><font face="Arial" size="2">SF6 Conventional  Circuit Breaker&nbsp;132kv<br>
    LTBD<br>
    ABB</font></b></td>
    <b>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr"><font FACE="Arial" SIZE="1">
    Document No: </font><font face="Arial" size="2"><b>&nbsp;&nbsp; CB-158-r0</b></font><b><font FACE="Arial" SIZE="3"></x3>
      </font></b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="38" dir="ltr">
    <p dir="ltr"><b><font FACE="Arial" SIZE="1">Issued to:&nbsp; </font>
    <font FACE="Arial" SIZE="2">Assuit Thermal PS</font></b></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;</font><font face="Arial" size="3">&nbsp;</font><span dir="ltr"><font face="Arial" size="2">APPROVED</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="283" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p dir="ltr"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      <font size="2">Minor Maintenance Procedures (P1-Y3:6) <br>
    or after 2000 mechanical Operations</font></font></b></td>
    <b>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr"><font FACE="Arial" SIZE="1">Date
      Approved: <b>&nbsp;&nbsp;&nbsp;&nbsp; </b>&nbsp;18 Jan. 2004</font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;Jan. 2009&nbsp;</b> </font></td>
    </b>
  </tr>
</table>

<p style="margin-top: 10; margin-bottom: -8" dir="ltr">&nbsp;</p>

<p style="margin-top: 10; margin-bottom: -8" dir="ltr"><b><font FACE="Arial" SIZE="5">
Introduction</font></b></p>

<blockquote dir="ltr">
<p align="justify" style="margin-top: 0; margin-bottom: 8" dir="ltr"><font face="Times New Roman" size="3">
This document outlines the minor maintenance procedures P1, to 
be performed </font>
<font size="3">
from three to six years </font>
as indicated by Y3:6 in the title block <font face="Times New Roman" size="3">
&nbsp;</font></p>

<p align="justify" style="margin-top: 0; margin-bottom: 8" dir="ltr">The first draft initiated by eng. 
Kamel Tawfeq Gad Al Sayed, tested at 13 April 2003 by eng. Badry
<span lang="en-us">Atia Rofaiel &amp;
</span>Kamel Tawfeq Gad Al Sayed,<span lang="en-us"> accepted by General 
Director eng. Moustaf Abd El Nazeer, and approved by Sector Head of
</span>&nbsp;<font face="Times New Roman" size="3">Assuit thermal Power station at </font>UEEPC.</p>

</blockquote>

  <p ALIGN="LEFT" dir="ltr"><font FACE="Arial" SIZE="5"><b>Safety Precautions</b></font></p>


<ul dir="ltr">


<font FACE="Times New Roman">


<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 6" dir="ltr" align="left">A work permit must be issued, </LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 6" dir="ltr" align="left">The qualified maintenance staff should carry the suitable 
ID safety 
category.</LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 6" dir="ltr" align="left">Safety fence with caution marks surrounding the work area is required.<li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 6" dir="ltr" align="left">Wear your safety helmet, shoes .... etc</li>


    </font>


</ul>


  <p ALIGN="LEFT" dir="ltr"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>


<font FACE="Times New Roman">
    <ul dir="ltr">
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 6">Wear your safety helmet, safety shoes .... etc, </li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 6">Test 
  Instrument: TM1600 SA - 0020&nbsp; R05DV000, MA61&nbsp; SA0038R07&nbsp; CV000</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 6">
  Portable earth's support stick.</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 6">
  Voltmeter, Test leads, </li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 6">SF6 gas detector</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 6">Grease &quot;L&quot; 
  and grease &quot;G&quot;</li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 6">
  Vacuum cleaner.</li>
</ul>
    </font>


    <p ALIGN="LEFT" dir="ltr">


    <b><font FACE="Arial" SIZE="5">
    Work to be Carried Out</font></b></p>


<ol dir="ltr">
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8">Carryout the three months 
  maintenance procedures as in MPIS document no. CB-157-r0a</li>
</ol>


<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Rust Protection</font></p>
<ol dir="ltr">
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8">Remove patches of rust and treat with a rust 
  inhibitor</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 6">Make sure there is no oil 
  leakage from dashpot, change dashpot if required and ensure that the new 
  dashpot is filled with oil &quot;S&quot; .</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8">Clean the rust spots and apply new inhibitor with a brush or 
  spray the recommended rust inhibitor is grease &quot;G&quot; or Tectyl 506 (ABB art No. 
  1241 0011-108) N.B. Tecfyl 506 is a waxy protectine skin ......... wheels</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8">Lubricate the sliding surfaces on the dashpot using Grease &quot;G&quot; </li>
</ol>


    <p ALIGN="LEFT" dir="ltr">


    <font face="Arial" size="4">Lubrications</font></p>
<ol>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">


    Check that the circuit breaker in open position and the closing spring is 
    off - loaded.</p>
  </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 6">Clean the operating mechanism using vacuum cleaner.</li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">


    Grease the latches on the operating mechanism 
  using Grease &quot;L&quot;</p>
  </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 6">Grease the shafts in the latch mechanisms  
  using Grease &quot;L&quot;</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 6">Check that there is no loose bolts or nuts</li>
</ol>


    <p ALIGN="LEFT" dir="ltr">


    <font face="Arial" size="4">Operating Test </font>( Closing &amp; 
    opening time measurements)</p>
<ol>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Check that there is no gas leakage using SF6 gas detector.</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Switching off the circuit breaker which will be tested.</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Switching off the bus isolator for bus bar 1&amp;11.</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Issued the work permit required to start the test.</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Apply the portable earth to the 3 phasees (3) of the circuit breaker's 
    nearest point to bus bar</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Connect the close-open terminals of CB by the test instrument.</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Adjust the test keys of the test instrument.</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">


    Connect the power and switch on the test equipment to start the test.</p>
  </li>
  <li dir="ltr">


    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: -10">


    Check the results of the log sheet and record as the following table:</p>
  </li>
</ol>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="74%" id="AutoNumber1" height="122">
  <tr>
    <td width="21%" align="center" valign="middle" height="37" rowspan="2"><b>
    <font face="Arial" size="2">Items to be Checked</font></b></td>
    <td width="24%" align="center" valign="middle" height="37" rowspan="2"><b>
    <font face="Arial" size="2">Reference Values</font></b></td>
    <td width="28%" align="center" valign="middle" height="18" colspan="3"><b>
    <font face="Arial" size="2">Measured Values&nbsp;</font></b></td>
    <td width="18%" align="center" valign="middle" height="37" rowspan="2"><b>
    <font face="Arial" size="2">Notes</font></b></td>
  </tr>
  <tr>
    <td width="11%" align="center" valign="middle" height="11">
    <p dir="ltr"><b>
    <font face="Arial" size="2">Pole A</font></b></td>
    <td width="10%" align="center" valign="middle" height="11"><b>
    <font face="Arial" size="2">Pole B</font></b></td>
    <td width="10%" align="center" valign="middle" height="11">
    <b>
    <font face="Arial" size="2">Pole C</font></b></td>
  </tr>
  <tr>
    <td width="21%" align="center" valign="middle" height="28">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Opening time</font></td>
    <td width="24%" align="center" valign="middle" height="28">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="6%" align="center" valign="middle" height="28">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="5%" align="center" valign="middle" height="28">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="5%" align="center" valign="middle" height="28">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;</font></td>
    <td width="16%" align="center" valign="middle" height="28">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;Mas.40 
    ms</font></td>
  </tr>
  <tr>
    <td width="21%" align="center" valign="middle" height="26">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Closing time</font></td>
    <td width="24%" align="center" valign="middle" height="26">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="6%" align="center" valign="middle" height="26">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="5%" align="center" valign="middle" height="26">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="5%" align="center" valign="middle" height="26">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="16%" align="center" valign="middle" height="26">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19-25 
    ms</font></td>
  </tr>
  <tr>
    <td width="21%" align="center" valign="middle" height="27">
    <font face="Arial" size="2">Close - open time</font></td>
    <td width="19%" align="center" valign="middle" height="27">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;</font></td>
    <td width="6%" align="center" valign="middle" height="27">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="5%" align="center" valign="middle" height="27">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td width="5%" align="center" valign="middle" height="27">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;</font></td>
    <td width="19%" align="center" valign="middle" height="27">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Max. 
    42 ms</font></td>
  </tr>
</table>
<p dir="ltr" style="margin-top: 0; margin-bottom: 6">- The circuit-breaker must 
not be switched open-close without an intermediate delay of 300 ms.<p dir="ltr" style="margin-top: 0; margin-bottom: 6">
<u>Legend</u>:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; CB: circuit 
breaker.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ms: Millie second.<p dir="ltr" style="margin-top: 8; margin-bottom: 6">


    <font face="Arial" size="4">Restoring of CB into Service</font><ol>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">
  <font face="Times New Roman">&nbsp;Switched off the test instrument and remove 
  the test leads.</font></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">
  <font face="Times New Roman">&nbsp;Switched off the DC power supply to the 
  test.</font></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">
  <font face="Times New Roman">&nbsp;Remove all portable earth.</font></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">
  <font face="Times New Roman">&nbsp;Make clearance of the permit to work and 
  the site is handed over to operation staff.</font></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">A switching 
  program will be carry out to put the CB in service by operation staff.</li>
</ol>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Thermo vision Measurements
</font> </p>
<ol dir="ltr">
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Carry out the thermo vision 
  measurements at full load taken into 
  consideration as well as large variations in the load 3-4 hrs before 
  measurement </li>
</ol>
  <P dir="ltr" align="left" style="margin-top: -12; margin-bottom: 0"><span dir="ltr"><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  <b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Circuit Breaker Code:&nbsp; <br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Tested
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp; </B></FONT>
  </span></P>

</body>

</html>