<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>cb-159-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId></HEAD>
<BODY 
background="../../../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=605 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
      <P dir=ltr align=center>
    <b>
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></b></P></TD>
    <TD vAlign=top width=510 colSpan=2 height=1>
      <TABLE width="100%" border=0>
        <TBODY>
        <TR>
          <TD width="44%">
            <P align=left><B><FONT face=Arial 
          size=5>Substations</FONT></B></P></TD><B>
          <TD align=right width="96%">
            <P align=right><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD vAlign=top width=306 height=93 rowSpan=3><B><FONT face=Arial 
      size=1>Equipment<BR></FONT><FONT face=Arial size=2>Circuit Breaker 220KV 
      <BR>GSPKM200P1 2000A<BR>TOSHIBA<BR>&nbsp;</FONT></B></TD><B>
    <TD vAlign=top width=186 height=33><FONT face=Arial size=1>Document No: 
      </FONT><FONT face=Arial size=2><B>&nbsp;&nbsp;CB-159-r0</B></FONT><B><FONT face=Arial size=3></X3> </FONT></B></TD></B></TR>
  <TR>
    <TD vAlign=top width=186 height=38><B><FONT face=Arial size=1>Issued to:&nbsp; </FONT>
    <font face="Arial" size="3">&nbsp;</font><font face="Arial" size="2">Al-Walidia 
    PS</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=186 height=1><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT face=Arial 
      size=2>&nbsp;</FONT><FONT face=Arial size=3>&nbsp;</FONT><FONT face=Arial size=2> APPROVED</FONT></B></TD></TR>
  <TR>
    <TD vAlign=top width=306 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><B><FONT face=Arial><BR></FONT><FONT 
      face=Arial size=2>Minor Maintenance Procedures (P1-Y<SPAN 
      lang=en-us>3</SPAN>)</FONT></B></TD><B>
    <TD vAlign=top width=186 height=33><B>
    <FONT face=Arial size=1>Approved</FONT></B><FONT face=Arial size=1> Date: 
      <B>&nbsp;&nbsp;&nbsp; 29 Dec 2003&nbsp;&nbsp;&nbsp;&nbsp; 
    </B>&nbsp;</FONT></TD></B></TR>
  <TR><B>
    <TD vAlign=top width=186 height=1><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed: </FONT><B><FONT face=Arial 
      size=1>&nbsp;Dec 2008</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="MARGIN-TOP: 10px; MARGIN-BOTTOM: -8px">&nbsp;</P>
<P style="MARGIN-TOP: 10px; MARGIN-BOTTOM: -8px"><B><FONT face=Arial 
size=5>Introduction</FONT></B></P>
<BLOCKQUOTE>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" 
  align=justify><SPAN dir=ltr><FONT face="Times New Roman" size=3>This document 
  outlines the minor maintenance procedure P1, which must be performed 
  </FONT></SPAN><FONT face="Times New Roman">every<SPAN lang=en-us> three</SPAN> 
  years&nbsp;</FONT><SPAN dir=ltr><FONT face="Times New Roman" size=3>as 
  indicated&nbsp;by Y<SPAN lang=en-us>3</SPAN> in the above title block<SPAN 
  lang=en-us>.</SPAN></FONT></SPAN></P>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" 
  align=justify>&nbsp;</P>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=justify><SPAN 
  dir=ltr>The first draft initiated by eng.Gamal Nady, reviewed by director eng. 
  Anwar Saber Barakat., revised by Mokhtar Abed El Rahman Awad, accepted by 
  general director eng.Abed El Naser Maarof, <FONT face="Times New Roman">and 
  approved by eng. Gamal Deiab Head Sector of Assuit Power 
  Station.</FONT></SPAN></P></BLOCKQUOTE>
<P dir=ltr align=left><SPAN dir=ltr><FONT face=Arial size=5><B>Safety 
Precautions</B></FONT></SPAN></P><XD><FONT face="Times New Roman">
<UL><XD><XD>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>A work 
  permit must be issued,<SPAN lang=en-us> t</SPAN>he qualified maintenance staff 
  should carry the suitable safety category,&nbsp; </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Safety fence 
   
  with caution marks surrounding the work area is required.</XD></P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px">Wear your safety 
  and healthy equipment as safety helmet, safety shoes .... etc </XD></P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>The breaker 
  must be isolated from the network and earthed </P></LI></UL></FONT></XD>
<P align=left><B><FONT face=Arial size=5>Tools and Equipment 
</FONT></B></P><FONT face="Times New Roman">
<UL>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left>Maintenance 
  tool kit, <SPAN lang=en-us>screw driver</SPAN> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left>S<XD>afety 
  helmet, and safety shoes</XD> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left>1000 v 
  megger, 500 megger </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><SPAN 
  lang=en-us>Spanner tester, Silicone grease</SPAN> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><SPAN 
  lang=en-us>Oscillograph probes, </SPAN></P></LI></UL></FONT>
<P align=left><B><FONT face=Arial size=5>Work to be Carried Out</FONT></B></P>
<OL>
  <LI>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>Check 
  visualy the correct indication when the breaker is operated </P>
  <LI>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>Check for 
  contact state at each operating position for quxiliary switches </P>
  <LI>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>Check the 
  operation of switch at low pressare 245 bar (normal oper) </P>
  <LI>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>Check the 
  protection circuit by creating phase disagreement </P>
  <LI>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>Check the 
  operation of breaker at rated and locking pressure </P></LI></OL>
<P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>
<font size="4" face="Arial">Enteri<SPAN lang=en-us>o</SPAN>r<SPAN lang=en-us> </SPAN>in 
General </font>
<OL>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>Check the 
  tighening of bolts and nuts </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>Check the 
  rusting or peeling of paints </P></LI></OL>
<P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>
<font size="4" face="Arial">Operating Mechanism Bo</font><SPAN lang=en-us><font size="4" face="Arial">x</font></SPAN></P>
<OL>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left><FONT 
  face="Times New Roman">Check the oil level according to fig <SPAN 
  lang=en-us>(</SPAN>1<SPAN lang=en-us>) </SPAN></FONT></P></LI></OL>
<P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 3px" align=left>
<FONT 
face=Arial size="4">Measuring Test</FONT></P>
<OL>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left>Measure the 
  insulation resistauce for control circuit between terminal and ground with 500 
  megger which must be 2M<FONT face="Times New Roman">&#937; or more</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left><FONT 
  face="Times New Roman">Measure the insulation resistance for main circuit 
  between main circuit and gas tank with 1000 v megger which must be 1000 M&#937; or 
  more</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left><FONT 
  face="Times New Roman">Check the dis connection of spale heater (C-15) by 
  check the current between the space heater terminals </FONT></P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left><FONT 
  face="Times New Roman">Check the operation of the oil pump by check the 
  initial oil charging time which must be 10 % from the data obtained last 
  time</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left><FONT 
  face="Times New Roman">Check the time requiered from raising the pressure from 
  315 bar to 335 bar must be 210 sec</FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left><FONT 
  face="Times New Roman">Check the accumulator gas (N2) pressure by starting up 
  the pump at zero oil pressure then the pressure rises at stroke from several 
  tens to about 200 bar the pressure which rose in this manner is the gas 
  pressure.</FONT> </P></LI></OL>
<P><FONT face=Arial size=2><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>Circuit Breaker Code:&nbsp; <BR>Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
<B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </B></FONT></P>
<P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<IMG 
src="graphics/cb-159-1.jpg" border=0 width="485" height="413"></P>
<P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Figure (1): 
Relationship between Oil Level and Ambient Temperature</font></b></P></BODY></HTML>