<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>cb-285-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId></HEAD>
<BODY bgproperties="fixed" background="../../../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=605 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
      <P dir=ltr align=center>
    <b>
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="211"></b></P></TD>
    <TD vAlign=top width=510 colSpan=2 height=1>
      <TABLE width="100%" border=0>
        <TBODY>
        <TR>
          <TD width="44%">
            <P align=left><B><FONT face=Arial 
          size=5>Substations</FONT></B></P></TD><B>
          <TD align=right width="96%">
            <P align=right><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD vAlign=top width=306 height=93 rowSpan=3>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Equipment<BR></FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Air Blast Circuit 
    Breaker&nbsp;132kv</span></B></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-family: Arial; font-size: 10.0pt">BBC 132</span></b></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-family: Arial; font-size: 10.0pt">BBC</span></b></TD><B>
    <TD vAlign=top width=186 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1>Document No: 
      </FONT><FONT face=Arial size=2><B>&nbsp;&nbsp;CB-285-r0</B></FONT><B><FONT face=Arial size=3></X3> </FONT></B></TD></B></TR>
  <TR>
    <TD vAlign=top width=186 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1><B>Issued to:&nbsp;&nbsp;&nbsp; </B></FONT><B><FONT face=Arial 
      size=2>Assuit 3x30MW</FONT></B></TD></TR>
  <TR>
    <TD vAlign=top width=186 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT face=Arial 
      size=2>&nbsp;</FONT><FONT face=Arial size=3>&nbsp; </FONT>
    <font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=306 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><B><FONT face=Arial><BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I1-Y<span lang="en-us">1</span>)</FONT></B></TD><B>
    <TD vAlign=top width=186 height=33><B>
    <FONT face=Arial size=1>Approved</FONT></B><FONT face=Arial size=1> Date: 
      <B>&nbsp;&nbsp;&nbsp;29 Jan 2007</B></FONT></TD></B></TR>
  <TR><B>
    <TD vAlign=top width=186 height=1><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed: </FONT><B><FONT face=Arial 
      size=1>&nbsp;Jan 2012</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="MARGIN-TOP: 10px; MARGIN-BOTTOM: -8px">&nbsp;</P>
<P style="MARGIN-TOP: 10px; MARGIN-BOTTOM: -8px"><B><FONT face=Arial 
size=5>Introduction</FONT></B></P>
<BLOCKQUOTE>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; LINE-HEIGHT: 100%" 
  align=justify><FONT face="Times New Roman" size=3><SPAN dir=ltr>This document 
  outlines the equipment inspection I1, which must be performed </SPAN>on 
  an annually bases</FONT><FONT face="Times New Roman">&nbsp;</FONT><SPAN dir=ltr><FONT face="Times New Roman" size=3>as 
  indicated&nbsp;by Y<span lang="en-us">1</span> in the above title block<SPAN 
  lang=en-us>.</SPAN></FONT></SPAN></P>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify><SPAN 
  dir=ltr>The first draft initiated by eng. Safwat Mahrous Masoud, tested by  eng. 
  Kamel Tawfeq Gad, accepted by 
  general director eng. Abed El Azem Gomaa Hagras, <FONT face="Times New Roman">and 
  approved by eng. Hussein Ahmed El-Mahdy Head Sector of Assuit Power 
  Station. and certified by eng. Gamal Abdel Wahab: UEEPC inspection &amp; quality 
  control Head Sector and MPIS coordinator</FONT></SPAN></P></BLOCKQUOTE>
<P dir=ltr align=left><SPAN dir=ltr><FONT face=Arial size=5><B>Safety 
Precautions</B></FONT></SPAN></P><XD><FONT face="Times New Roman">
<ul>
  <XD><XD><XD>
  <LI dir=ltr>
  <P dir=ltr style="margin:0 0cm; " align=left>
  <span style="font-family: Times New Roman">A work 
  permit must be issued</span></P>
  <LI dir=ltr>
  <P dir=ltr style="margin:0 0cm; " align=left>T<span style="font-family: Times New Roman">he qualified maintenance staff 
  should carry the suitable ID safety category,&nbsp; </span> </P>
  <LI dir=ltr>
  <P dir=ltr style="margin:0 0cm; " align=left>
  <span style="font-family: Times New Roman">Safety fence 
   
  with caution marks surrounding the work area is required.</span></XD></P>
  <LI dir=ltr>
  <P dir=ltr style="margin:0 0cm; " align="left">
  <span style="font-family: Times New Roman">Wear your safety 
  and healthy equipment as safety helmet, safety shoes .... etc </span> </XD></P>
  </XD>
  <XD>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">Personnel carrying out 
  the maintenance should be trained and qualified.</span></li>
  </XD>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">Switch off the circuit 
  breaker and be sure that the pressure gauge pointer reads 15 atm.</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">CB must be isolated and 
  proper earthing at the two sides of the CB is required.</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">Isolate control circuit 
  (d.c voltage).</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">Use only fiberglass 
  ladders.</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">Close the air stopcock 
  in the distributing cabinet.</span></li>
  <li dir="ltr">
  <p style="margin: 0 0cm" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">Open the drainage valve 
  to drain the air out of the tank and be sure that the CB is free of pressure</span></li>
</ul>
</FONT></XD>
<P align=left><B><FONT face=Arial size=5>Tools and Equipment 
</FONT></B></P><FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left>Maintenance 
  tool kit, <SPAN lang=en-us>screw driver</SPAN> </P>
  </li>
  <li dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left>S<XD>afety 
  helmet, and safety shoes</XD> </P>
  </li>
  </FONT>
  <li dir="ltr">
  <p style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  <font face="Times New Roman">One set of metric open-end box wrenches, one set 
  of socket wrenches, one set of screwdrivers and torque wrench.</font></li>
  <li dir="ltr">
  <p style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  <font face="Times New Roman">Tin cans to hold bolts, washers ..... etc.</font></li>
  <li dir="ltr">
  <p style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  <font face="Times New Roman">Pure alcohol - wipers - fine file and fine emery 
  paper.</font></li>
  <li dir="ltr">
  <p style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  <font face="Times New Roman">Previous periodical maintenance report including 
  ale previous tests and manufacture test certificates.</font></li>
  <li dir="ltr">
  <p style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  <font face="Times New Roman">Complete set of gaskets.</font></li>
</ul>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left><B><FONT face=Arial size=5>Work to be Carried Out</FONT></B></P>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">
<span style="font-size: 14.0pt; font-family: Arial">Distributing Cabinet</span></p>
<ol>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-family: Times New Roman">Dismantle the reducing valve</span></li>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-family: Times New Roman">Dismantle push - button device</span></li>
  <li dir="ltr">
  <p style="margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-family:&quot;Times New Roman&quot;">Clean all parts with 
  pure alcohol and reassemble all parts once again </span></li>
</ol>
<p class="MsoNormal"><span style="font-size:14.0pt;font-family:Arial">
Control&nbsp;Cabinets for the 3 Poles </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Dismantle the opening valve and closing valve.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Dismantle tripping and closing electromagnet to clean and maintain them. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Clean all parts with pure alcohol and reassemble all parts once again. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Clean the electrical terminals with flow of air. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Check the safety valve. </li>
</ol>
<p class="MsoNormal"><span style="font-size:14.0pt;font-family:Arial">Isolator 
Blast Valves&nbsp; </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Dismantle the cover. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Clean and maintain piston, stem, exhaust valve and non - return valve. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Change the 3 gaskets. </li>
</ol>
<p class="MsoNormal"><span style="font-size:14.0pt;font-family:Arial">Complete 
the following Steps: </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Tighten all nuts of supporting isolator chambers, O-ring chambers by torque 
  wrench with a torque of 1.8 kg m. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Check the accuracy of the pressure gauges. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Close the drainage valve and recharge the CB with air. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Check for any air leakage. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Close and trip the CB two times and be sure that the pressure gauge reads 15 
  atm. when the CB is open and zero atm.&nbsp; when the CB is closed. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Perform micro ohm and timing tests, record the results, compare it with 
  previous test results and report investigate significant changes. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Record all parts that have been changed and test results on maintenance card.
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Disconnect the joints between the shunting resistance and arcing chamber to 
  measure the resistance of shunting resistance for the 3 poles. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Disconnect the joints between isolator and capacitors to measure by megger.
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Before putting the CB in service clean the CB control cabinet with flow of air 
  then check and&nbsp;tighten all terminals of the terminal block (10 fig 12) </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Clean and check all auxiliary contacts. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Check closing and trip coil and their contacts. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Clean and check the air pressure manometer contacts and adjust the air 
  pressure settings as fallowing:<br>
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 11 atm&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; for&nbsp;&nbsp;&nbsp;&nbsp; closing <br>
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 12 atm&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; for &nbsp;&nbsp;&nbsp; auto reclosing </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Clean and check the auxiliary relays contacts in the CB cabinets. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Check the position indication of the CB. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Before putting the CB in service clean all its metal parts, clean working area 
  and dont forget any&nbsp;wipers on the CB </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Record the maintenance that has been done and all parts that have been changed 
  in maintenance card. </li>
</ol>
<p style="margin:0cm;margin-bottom:.0001pt">
<span style="font-size: 14.0pt; font-family: Arial">Resistance Test</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Disconnect the parallel joints between the shunting resistance and arc chamber
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Measure each resistance. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Reconnect the parallel joints.</li>
</ol>
<p style="margin:0cm;margin-bottom:.0001pt">
<span style="font-size: 14.0pt; font-family: Arial">Condensers Test</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Disconnect the parallel joints with isolator chamber</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Measure the condenser insulation using megger 2.5kv</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Measure the tan delta for condenser (0.5 % at 20: 30 C) w.r.t. temperature 
  factor</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Reconnect the parallel joints.</li>
</ol>
<p style="margin:0cm;margin-bottom:.0001pt">
<span style="font-size: 14.0pt; font-family: Arial">Contact Resistance Test</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  Measure the contact resistance for each phase alone if the value increased, 
  you should measure each insulator or arc chamber alone to determine which 
  chamber has a great value and change the contacts.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  The value of each contact for each chamber alone</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  The value of contact resistance for connectors between isolator and arc. &nbsp;&nbsp;&nbsp;
  </li>
</ol>
<P><FONT face=Arial size=2><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>Circuit Breaker Code:&nbsp; <BR>Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
<B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </B></FONT></P>

</BODY></HTML>