<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<HTML><HEAD>
  <link rel="stylesheet" href="../../../../../style.css"><TITLE>UPS-011-r0a&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&#1605;&#1593;&#1578;&#1605;&#1600;&#1600;&#1583; </TITLE>
<META http-equiv=Content-Language content=en-us>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<STYLE>TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H3 {
	FONT-SIZE: 22pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: Arial; FONT-VARIANT: small-caps
}
H1 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: right; TEXT-DECORATION: underline; text-underline: single
}
DIV.Section1 {
	page: Section1
}
h2
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:58.5pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	text-indent:-22.5pt;
	page-break-after:avoid;
	tab-stops:list 58.5pt 120.4pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	}
h6
	{margin-top:0cm;
	margin-right:36.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	text-indent:-18.0pt;
	line-height:150%;
	page-break-after:avoid;
	tab-stops:list 36.0pt 120.4pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:Arial;
	font-weight:normal}
</STYLE>
</HEAD>
<BODY background="../../../../../images/approved%20mark.jpg" bgproperties="fixed"><FONT size=2>
<TABLE 
style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" 
borderColor=#111111 height=1 width=598 align=right border=1>
  <TBODY>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    width=596 colSpan=3 height=35>
      <P align=center style="margin-top: 0; margin-bottom: 0"><SPAN lang=AR-SA 
      style="FONT-WEIGHT: 700; TEXT-TRANSFORM: uppercase; FONT-FAMILY: 'Traditional Arabic'; FONT-VARIANT: normal; mso-ansi-font-size: 18.0pt"><FONT 
      style="FONT-SIZE: 22pt">&#1606;&#1592;&#1575;&#1605; &#1605;&#1593;&#1604;&#1608;&#1605;&#1575;&#1578; &#1573;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578; 
  &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</FONT></SPAN></P></TD></TR>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=bottom width=59 height=1 rowSpan=6>
      <P align=center style="margin-top: 0; margin-bottom: 0">

<FONT size=2>

<img border="0" src="../../../../../images/mpis-1.gif" width="59" height="168"></FONT></P></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: 1px solid" 
    align=right width=182 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><SPAN lang=AR-SA 
      style="FONT-WEIGHT: 700; TEXT-TRANSFORM: uppercase; FONT-FAMILY: 'Traditional Arabic'; FONT-VARIANT: normal; mso-ansi-font-size: 20.0pt; mso-bidi-font-size: 22.0pt"><FONT 
      size=5>&nbsp;&#1575;&#1604;&#1573;&#1606;&#1578;&#1575;&#1580;</FONT></SPAN></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none" 
    align=right width=351 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><SPAN lang=AR-SA dir=rtl 
      style="FONT-WEIGHT: 700; TEXT-TRANSFORM: uppercase; FONT-FAMILY: 'Traditional Arabic'; FONT-VARIANT: normal; mso-ansi-font-size: 20.0pt; mso-bidi-font-size: 22.0pt"><FONT 
      size=5>&nbsp;&#1573;&#1580;&#1600;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1600;&#1577;</FONT></SPAN></TD></TR>
  <TR>
    <TD dir=rtl vAlign=center align=right width=167 height=1>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=right><SPAN 
      dir=rtl><FONT face="Traditional Arabic"><SPAN lang=ar-eg>&#1585;&#1602;&#1605; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583;</SPAN><SPAN 
      lang=ar-sa>:</SPAN></FONT><B><FONT size=2>&nbsp;<FONT 
      face=Arial>&nbsp;UPS-011-r0a</FONT></FONT></B></SPAN></P></TD>
    <TD dir=rtl 
    style="BORDER-TOP: 1px solid; BORDER-LEFT: 1px solid; BORDER-BOTTOM: 1px solid; BORDER-RIGHT-COLOR: #111111" 
    vAlign=top align=right width=350 height=1 rowSpan=3>
      <P dir=rtl style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=right>
      <span style="font-family: Traditional Arabic"><FONT 
      size=3><SPAN 
      dir=rtl 
      style="FONT-WEIGHT: 700; TEXT-TRANSFORM: uppercase; FONT-FAMILY: Traditional Arabic; FONT-VARIANT: normal; mso-ansi-font-size: 14.0pt">&nbsp;&#1575;&#1604;&#1605;&#1593;&#1583;&#1577;:<BR>
      &nbsp;</SPAN></FONT><span style="font-family: Traditional Arabic; font-size: 16.0pt; font-weight: 700">&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577; 
      &#1575;&#1604;&#1608;&#1602;&#1575;&#1574;&#1610;&#1577; &#1604;&#1605;&#1606;&#1592;&#1608;&#1605;&#1577; &#1575;&#1604;&#1602;&#1583;&#1585;&#1577; &#1594;&#1610;&#1585; &#1575;&#1604;&#1605;&#1606;&#1602;&#1591;&#1593;&#1577; &#1604;&#1604;&#1608;&#1581;&#1583;&#1577; &#1575;&#1604;&#1571;&#1608;&#1604;&#1609; </span>
      </span></P>
      <p class="MsoNormal" dir="RTL" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b>
      <font face="Arial">&nbsp;</font><span dir="LTR" style="font-family: Arial">CW-12B-D</span></b></p>
      <p class="MsoNormal" dir="RTL" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size: 16.0pt; font-family: Traditional Arabic; font-weight: 700">
      &nbsp;&#1605;&#1578;&#1587;&#1608;&#1576;&#1610;&#1588;&#1609; &#1575;&#1604;&#1610;&#1575;&#1576;&#1575;&#1606;&#1610;&#1577;</span></TD></TR>
  <TR>
    <TD dir=rtl vAlign=center align=right width=167 height=1>
      <P dir=rtl style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=right>
      <FONT 
      face="Traditional Arabic"><SPAN lang=ar-eg dir=rtl>&#1589;&#1575;&#1583;&#1585;&#1577; &#1575;&#1604;&#1609;:</SPAN></FONT><FONT 
      face=Arial size=3><B><SPAN lang=ar-eg 
      dir=rtl>&nbsp;</SPAN><SPAN lang=ar-sa 
      dir=rtl>&nbsp;&nbsp;&nbsp; </SPAN></B></FONT><B><FONT 
      face="Traditional Arabic"><SPAN 
      lang=ar-sa dir=rtl>&#1571;&#1587;&#1610;&#1608;&#1591; &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577;</SPAN></FONT></B></P></TD></TR>
  <TR>
    <TD dir=rtl vAlign=center align=right width=167 height=1>
      <P dir=rtl style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=right>
      <FONT 
      face="Traditional Arabic"><SPAN lang=ar-eg>&#1575;&#1604;&#1605;&#1608;&#1602;&#1601;: </SPAN></FONT><FONT size=2>
      <span style="font-size: 16pt" lang="ar-sa" dir="RTL"><b>
      <span style="font-family: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp; &#1605;&#1593;&#1578;&#1605;&#1600;&#1600;&#1583;</span></b></span></FONT></P></TD></TR>
  <TR>
    <TD dir=rtl vAlign=center align=right width=176 height=18>
      <P dir=rtl align=right style="margin-top: 0; margin-bottom: 0"><font face="Traditional Arabic"><SPAN dir=rtl><SPAN lang=ar-eg>&#1578;&#1575;&#1585;&#1610;&#1582; 
      &#1575;</SPAN><SPAN lang=ar-sa>&#1604;&#1575;</SPAN><SPAN lang=ar-eg>&#1593;&#1578;&#1605;&#1575;</SPAN><SPAN 
      lang=ar-sa>&#1583;</SPAN><SPAN lang=ar-eg>:</SPAN><span lang="ar-sa">
      </span></SPAN><span lang="ar-sa" dir="rtl">10 
      &#1571;&#1594;&#1587;&#1591;&#1587; 2006</span></font></P></TD>
    <TD dir=rtl 
    style="BORDER-BOTTOM-WIDTH: 1px; BORDER-BOTTOM-COLOR: #111111; BORDER-RIGHT-WIDTH: 1px; BORDER-RIGHT-COLOR: #111111" 
    vAlign=top align=right width=350 height=38 rowSpan=2>
      <P class=SubHead dir=rtl 
      style="MARGIN-BOTTOM: 0; DIRECTION: rtl; unicode-bidi: embed; margin-top:0">
      <span style="font-family: Traditional Arabic" dir="rtl"><FONT size=3><B>
      <SPAN 
      style="FONT-FAMILY: 'Traditional Arabic'; FONT-VARIANT: normal; mso-ansi-font-size: 12.0pt">&nbsp;&#1575;&#1604;&#1573;&#1580;&#1585;&#1575;&#1569;:<BR></SPAN>
      </B></FONT>
      <FONT style="font-size: 16pt">
      <SPAN 
      style="FONT-FAMILY: 'Traditional Arabic'; FONT-VARIANT: normal; mso-ansi-font-size: 12.0pt; font-weight:700">
      &nbsp; </SPAN> </FONT></span>
      </P></TD></TR>
  <TR>
    <TD dir=rtl vAlign=center align=right width=176 height=21>
      <P dir=rtl align=right style="margin-top: 0; margin-bottom: 0"><font face="Traditional Arabic"><SPAN dir=rtl><SPAN 
      lang=ar-eg>&#1578;&#1575;&#1585;&#1610;&#1582; &#1575;&#1604;&#1605;&#1585;&#1575;&#1580;&#1593;&#1577;</SPAN><SPAN lang=ar-sa> &#1575;&#1604;&#1578;&#1575;&#1604;&#1610;&#1577;</SPAN><SPAN 
      lang=ar-eg>:</SPAN><span lang="ar-sa"> </span></SPAN>
      <span lang="ar-sa" dir="rtl">&#1571;&#1594;&#1587;&#1591;&#1587; 2011</span></font></P></TD></TR></TBODY></TABLE>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-top: 0px; margin-bottom: 0px">&nbsp;</p>
<p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-top: 0px; margin-bottom: 0px">&nbsp;</p>
<p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-top: 0px; margin-bottom: 0px">&nbsp;</p>
<p class="Heading" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; margin-top: 0px; margin-bottom: 0px">&nbsp;</p>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P></FONT>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">
<FONT style="font-size: 22pt">
<SPAN lang=AR-SA 
style="TEXT-TRANSFORM: uppercase; FONT-FAMILY: Traditional Arabic; FONT-VARIANT: normal! important; font-weight:700">&nbsp;&#1605;&#1602;&#1583;&#1605;&#1600;&#1577;</SPAN></FONT></P>
<FONT size=2>
<blockquote>
  <P class=text dir=rtl 
  style="DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; margin-top:-10; margin-bottom:0">
  <SPAN dir=rtl><FONT style="FONT-SIZE: 16pt"><SPAN 
  lang=ar-sa style="FONT-FAMILY: Traditional Arabic">&#1575;&#1593;&#1583; &#1575;&#1604;&#1605;&#1587;&#1608;&#1583;&#1577; &#1575;&#1604;&#1571;&#1608;&#1604;&#1610;&#1577; 
  &#1604;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/&#1593;&#1604;&#1609; &#1581;&#1587;&#1610;&#1606; &#1601;&#1585;&#1575;&#1580; &#1608;&#1585;&#1575;&#1580;&#1593;&#1607; 
  &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/&#1605;&#1581;&#1605;&#1608;&#1583; &#1575;&#1581;&#1605;&#1583; &#1605;&#1581;&#1605;&#1608;&#1583; 
  &#1603;&#1576;&#1610;&#1585; &#1605;&#1607;&#1606;&#1583;&#1587;&#1609; &#1575;&#1604;&#1608;&#1602;&#1575;&#1610;&#1577; &#1576;&#1605;&#1581;&#1591;&#1577; &#1603;&#1607;&#1585;&#1576;&#1575;&#1569; &#1571;&#1587;&#1610;&#1608;&#1591; &#1575;&#1604;&#1580;&#1583;&#1610;&#1583;&#1577; &#1576;&#1588;&#1585;&#1603;&#1577; &#1575;&#1604;&#1608;&#1580;&#1607; &#1575;&#1604;&#1602;&#1576;&#1604;&#1609; 
  &#1604;&#1575;&#1606;&#1578;&#1575;&#1580; &#1575;&#1604;&#1603;&#1607;&#1585;&#1576;&#1575;&#1569;&#1548; 
   
  </SPAN></FONT><FONT style="FONT-SIZE: 16pt"><SPAN 
  lang=ar-sa style="FONT-FAMILY: Traditional Arabic">&#1608;&#1575;&#1582;&#1578;&#1576;&#1585;&#1607; </SPAN></FONT><FONT style="FONT-SIZE: 16pt"><SPAN 
  lang=ar-sa style="FONT-FAMILY: Traditional Arabic">&#1605;&#1610;&#1583;&#1575;&#1606;&#1610;&#1575; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/&#1593;&#1605;&#1575;&#1583; &#1575;&#1604;&#1583;&#1610;&#1606; &#1605;&#1581;&#1605;&#1583; &#1593;&#1576;&#1583; &#1575;&#1604;&#1587;&#1604;&#1575;&#1605; &#1608;&#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1575;&#1587;&#1575;&#1605;&#1577; &#1601;&#1578;&#1581;&#1609; &#1593;&#1576;&#1583; 
  &#1575;&#1604;&#1603;&#1585;&#1610;&#1605; &#1608;&#1608;&#1575;&#1601;&#1602; &#1593;&#1604;&#1576;&#1607; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/&#1593;&#1576;&#1583; &#1575;&#1604;&#1606;&#1575;&#1589;&#1585; &#1605;&#1593;&#1585;&#1608;&#1601; &#1571;&#1581;&#1605;&#1583;&nbsp; &#1575;&#1604;&#1605;&#1587;&#1578;&#1588;&#1575;&#1585; &#1575;&#1604;&#1601;&#1606;&#1609; &#1604;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577; 
  &#1575;&#1604;&#1603;&#1607;&#1585;&#1576;&#1610;&#1577; &#1608;&#1575;&#1593;&#1578;&#1605;&#1583; &#1575;&#1604;&#1605;&#1587;&#1578;&#1606;&#1583; &#1575;&#1604;&#1605;&#1607;&#1606;&#1583;&#1587;/ &#1575;&#1576;&#1585;&#1575;&#1607;&#1610;&#1605; &#1575;&#1604;&#1588;&#1581;&#1575;&#1578; &#1575;&#1576;&#1585;&#1575;&#1607;&#1610;&#1605; &#1585;&#1574;&#1610;&#1587; &#1575;&#1604;&#1602;&#1591;&#1575;&#1593;</SPAN></FONT></SPAN></P>
</blockquote>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">
<b><SPAN 
style="FONT-SIZE: 18pt; FONT-FAMILY: Traditional Arabic">&nbsp;</SPAN><SPAN 
lang=AR-SA style="FONT-SIZE: 22pt; FONT-FAMILY: Traditional Arabic">&#1575;&#1581;&#1578;&#1610;&#1575;&#1591;&#1575;&#1578; 
&#1575;&#1604;&#1571;&#1605;&#1600;&#1575;&#1606;</SPAN></b></P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">
<b><span lang="ar-eg" style="font-family: Traditional Arabic">&nbsp; </span></b></P>
<TABLE 
style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" 
borderColor=#111111 height=1 cellSpacing=0 cellPadding=0 width="97%" 
  border=1>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <FONT style="FONT-SIZE: 16pt" 
face="Traditional Arabic">
    <p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
    <span lang="ar-eg">&nbsp;</span>&#1601;&#1578;&#1581; &#1571;&#1605;&#1585; &#1588;&#1594;&#1604; 
    &#1608;&#1578;&#1608;&#1601;&#1585; &#1603;&#1585;&#1608;&#1578; &#1601;&#1574;&#1577; &#1575;&#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577;<span lang="ar-sa"> 
    &#1604;&#1604;&#1593;&#1575;&#1605;&#1604;&#1610;&#1606; &#1576;&#1575;&#1604;&#1589;&#1610;&#1575;&#1606;&#1577;</span></FONT></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
      <ul>
        <li>
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
      </ul>
    </TD></TR>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <FONT style="FONT-SIZE: 16pt" 
face="Traditional Arabic">
    <P class=MsoNormal dir=rtl 
    style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; TEXT-ALIGN: right; TEXT-KASHIDA: 0%">
    <span lang="ar-eg">&nbsp;</span>&#1578;&#1587;&#1608;&#1610;&#1585; &#1605;&#1603;&#1575;&#1606; &#1575;&#1604;&#1593;&#1605;&#1604; &#1608;&#1608;&#1590;&#1593; &#1575;&#1604;&#1604;&#1575;&#1601;&#1578;&#1575;&#1578; &#1575;&#1604;&#1578;&#1581;&#1584;&#1610;&#1585;&#1610;&#1577; &#1575;&#1604;&#1605;&#1606;&#1575;&#1587;&#1576;&#1577;0 </P>
    </FONT>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </TD></TR>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <FONT style="FONT-SIZE: 16pt" 
face="Traditional Arabic">
    <P class=MsoNormal dir=rtl 
    style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; TEXT-ALIGN: right; TEXT-KASHIDA: 0%">
    <span lang="ar-eg">&nbsp;</span>&#1575;&#1578;&#1576;&#1575;&#1593; &#1578;&#1593;&#1604;&#1610;&#1605;&#1575;&#1578; &#1575;&#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1608;&#1575;&#1604;&#1589;&#1581;&#1577; &#1575;&#1604;&#1605;&#1607;&#1606;&#1610;&#1577; &#1604;&#1587;&#1604;&#1575;&#1605;&#1577; &#1575;&#1604;&#1571;&#1601;&#1585;&#1575;&#1583; 
    &#1608;&#1575;&#1604;&#1605;&#1593;&#1583;&#1575;&#1578; </P></FONT>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </TD></TR>
  </TABLE>
</FONT>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">
&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">
<SPAN 
lang=AR-SA 
style="TEXT-TRANSFORM: uppercase; FONT-FAMILY: Traditional Arabic; FONT-VARIANT: normal! important; font-weight:700">
<FONT style="font-size: 22pt">&nbsp;&#1575;&#1604;&#1593;&#1583;&#1583; &#1608;&#1575;&#1604;&#1571;&#1583;&#1608;&#1575;&#1578; &#1608;&#1575;&#1604;&#1571;&#1580;&#1607;&#1586;&#1577; &#1575;&#1604;&#1605;&#1587;&#1578;&#1582;&#1583;&#1605;&#1577;</FONT></SPAN></P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">
&nbsp;</P>
<TABLE 
style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" 
borderColor=#111111 height=1 cellSpacing=0 cellPadding=0 width="97%" 
  border=1>
  <tr>
    <FONT size=2>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
  <p style="margin: 0 6" dir="rtl">
  <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
  &#1605;&#1575;&#1603;&#1610;&#1606;&#1577; &#1588;&#1601;&#1591; &#1607;&#1608;&#1575;&#1569; &#1603;&#1607;&#1585;&#1576;&#1610;&#1577; (&#1588;&#1601;&#1575;&#1591;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
      <ul>
        <li>
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
      </ul>
    </TD></FONT>
  </tr>
  <tr>
    <FONT size=2>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
  <p style="margin: 0 6" dir="rtl">
  <span lang="AR-SA" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
  &#1605;&#1601;&#1603; &#1589;&#1604;&#1610;&#1576;&#1577;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=4>
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </TD></FONT>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <FONT size=2>
  <span lang="AR-SA" style="font-size:16.0pt;font-family:
&quot;Traditional Arabic&quot;">&nbsp;&#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605; (10) &#1575;&#1604;&#1593;&#1575;&#1583;&#1609;</span></FONT></TD>
    <FONT size=2>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=4>
      <ul>
        <li>
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
      </ul>
    </TD></FONT>
  </tr>
  <tr>
    <FONT size=2>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
  <p style="margin: 0 6" dir="rtl">
  <span style="font-size: 16.0pt; font-family: Traditional Arabic">&#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1609; 
  &#1585;&#1602;&#1605; (13) &#1575;&#1604;&#1583;&#1575;&#1574;&#1585;&#1609;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </TD></FONT>
  </tr>
  <tr>
    <FONT size=2>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
  <p style="margin: 0 6" dir="rtl">
    <FONT size=2>
    <span lang="AR-SA" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
  &#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605; (14)</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
  </span>
  <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
  &#1575;&#1604;&#1593;&#1575;&#1583;&#1609;</span></FONT></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=4>
      <ul>
        <li>
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
      </ul>
    </TD></FONT>
  </tr>
  <tr>
    <FONT size=2>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" align=right width="93%" height=1>
    <FONT size=2>
  <span lang="AR-SA" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
  &nbsp;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1608;&#1591;&#1577;<span style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
  </span></span></FONT>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </TD></FONT>
  </tr>
  <tr>
    <FONT size=2>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <FONT size=2>
  <span lang="AR-SA" style="font-size:16.0pt;font-family:&quot;Traditional Arabic&quot;">
  &nbsp;&#1606;&#1575;&#1601;&#1582; &#1575;&#1604;&#1607;&#1608;&#1575;&#1569;</span></FONT></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</li>
    </ul>
    </TD></FONT>
  </tr>
  </TABLE>
  <p class="MsoNormal" dir="RTL" style="text-align:right;direction:rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">
  &nbsp;<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">&nbsp;</P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right"><SPAN 
dir=rtl><FONT style="font-size: 22pt; font-weight: 700">
<SPAN 
style="TEXT-TRANSFORM: uppercase; FONT-FAMILY: Traditional Arabic; FONT-VARIANT: normal! important">&nbsp;<span lang="ar-eg">&#1575;&#1604;&#1575;&#1580;&#1585;&#1575;&#1569;&#1575;&#1578;</span></SPAN><SPAN lang=AR-SA 
style="TEXT-TRANSFORM: uppercase; FONT-FAMILY: Traditional Arabic; FONT-VARIANT: normal! important"> &#1575;&#1604;&#1605;&#1591;&#1604;&#1608;&#1576; 
&#1578;&#1606;&#1601;&#1610;&#1584;&#1607;&#1575;</SPAN></FONT></SPAN></P>
<P class=Heading dir=rtl 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: right">
<font size="1">
<span style="font-family: Traditional Arabic; text-transform: uppercase" lang="ar-sa">
&nbsp;</span><span style="font-family: Traditional Arabic; text-transform: uppercase" lang="ar-eg">&nbsp;&nbsp;&nbsp; </span> </font></P>
<TABLE 
style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" 
borderColor=#111111 height=1 cellSpacing=0 cellPadding=0 width="97%" 
  border=1><TBODY>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=43>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Traditional Arabic; font-size: 16.0pt">&#1575;&#1601;&#1589;&#1604;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial; font-weight: normal">CVCF 
    NO.1</span><span dir="LTR" style="font-family: Arial; font-weight: normal">
    </span><span style="font-family: Traditional Arabic; font-weight: normal">&nbsp;</span><span style="font-family: Traditional Arabic; font-size: 14.0pt">&#1605;&#1606; 
    &#1586;&#1585; &#1590;&#1575;&#1594;&#1591;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial; font-weight: normal">
    STOP</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span style="font-family: Traditional Arabic; font-size: 16.0pt">&#1593;&#1604;&#1609; 
    &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1584;&#1576;&#1584;&#1576;&#1577; &#1585;&#1602;&#1605; (1) 50 &#1603; &#1601; &#1571;<br>
    </span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial; font-weight: normal">CVCF</span><span dir="LTR" style="font-size: 14.0pt"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial; font-weight: normal">
    50KVA</span><span style="font-size: 10.0pt; font-family: Traditional Arabic; font-weight: normal">
    </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial; font-weight: normal">
    NO.1</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span style="font-family: Traditional Arabic; font-size: 16.0pt">(&#1601;&#1609; 
    &#1594;&#1585;&#1601;&#1577; &#1575;&#1604;&#1588;&#1608;&#1575;&#1581;&#1606; &#1608;&#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1587;&#1578;&#1605;&#1585;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=41>
      <P style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
      <FONT 
      face="Traditional Arabic" style="font-size: 16pt">1.</FONT></P></TD></TR>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1606;&#1602;&#1604; &#1575;&#1604;&#1581;&#1605;&#1604; &#1573;&#1604;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CVCF NO.2</span><span dir="LTR" style="font-size: 14.0pt">
    </span>
    <span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1605;&#1606; 
    &#1582;&#1604;&#1575;&#1604; &#1602;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585;</span><span lang="AR-SA" style="font-size: 14.0pt; font-family: Traditional Arabic">
    </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=4>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">2.</FONT></TD></TR>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0" dir="rtl">
    <span dir="rtl">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1601;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    <span style="font-size:16.0pt;
font-family:&quot;Traditional Arabic&quot;">5212</span><span style="font-size: 10.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1593;&#1604;&#1609; &#1604;&#1608;&#1581;&#1577; &#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1578;&#1581;&#1608;&#1610;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    </span>
    <span dir="rtl" style="font-size: 10.0pt; font-family: Arial">TRANSFER 
    SWITCH PANEL</span><span dir="rtl"><span style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;"> </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    (&#1601;&#1609; &#1594;&#1585;&#1601;&#1577; &#1575;&#1604;&#1588;&#1608;&#1575;&#1581;&#1606; &#1608;&#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1587;&#1578;&#1605;&#1585;)</span></span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">3.</FONT></TD></TR>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0" dir="rtl">
    <span dir="rtl">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1601;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    </span>
    <span dir="rtl" style="font-size: 10.0pt; font-family: Arial">UPS (A) 
    MCCB-31</span><span dir="rtl"><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1593;&#1604;&#1609; &#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1578;&#1608;&#1586;&#1610;&#1593; &#1575;&#1604;&#1585;&#1574;&#1610;&#1587;&#1610;&#1577; &#1604;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1587;&#1578;&#1605;</span><span lang="AR-EG" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;<br>
    </span><span style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;</span></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">DC 220V 
    MAIN D/P BUS (A) 1-CB-DH-981A</span><span dir="rtl"><span style="font-size: 16.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    (&#1601;&#1609; &#1593;&#1606;&#1576;&#1585; &#1605;&#1601;&#1575;&#1578;&#1610;&#1581; 0.4 &#1603; &#1601;)</span></span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">4.</FONT></TD></TR>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1594;&#1591;&#1609; &#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1576;&#1575;&#1576; &#1575;&#1604;&#1582;&#1575;&#1589; &#1576;&#1573;&#1590;&#1575;&#1569;&#1577; &#1604;&#1605;&#1576;&#1577; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">5.</FONT></TD>
  </tr>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1593;&#1605;&#1604; &#1606;&#1592;&#1575;&#1601;&#1577; &#1604;&#1575;&#1593;&#1604;&#1609; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CVCF NO.1
    </span><span style="font-size: 10.0pt; font-family: Traditional Arabic">&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; 
    &#1575;&#1604;&#1588;&#1601;&#1575;&#1591;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom:0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">6.</FONT></TD></TR>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;&#1580;&#1608;&#1575;&#1606;&#1576; &#1575;&#1604;&#1589;&#1575;&#1580; &#1610;&#1605;&#1610;&#1606;&#1575;&#1611; &#1608;&#1588;&#1605;&#1575;&#1604;&#1575;&#1611;</span><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt; font-family: Arial">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &nbsp;&#1576;&#1605;&#1601;&#1603; &#1589;&#1604;&#1610;&#1576;&#1577; </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">7.</FONT></TD></TR>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;&#1608;&#1580;&#1607; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1593;&#1604;&#1609; &#1605;&#1576;&#1610;&#1606;&#1575;&#1578; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1578;&#1610;&#1575;&#1585;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">8.</FONT></TD>
  </tr>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1608;&#1580;&#1607; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1610;&#1607;&#1575; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;&#1610;&#1606;<br>
    </span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DC 
    CONTROL POWER SOURCE 8D1&amp;</span><span dir="LTR" style="font-size: 14.0pt">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
    PRECHARGE POWER SOURCE 8D2</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">9.</font></TD></TR>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=middle align=right width="93%" height=40>
    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span dir="rtl">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1608;&#1580;&#1607; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;"> </span>
    <span style="font-size: 10.0pt; font-family: Arial">(FAULT DISPLAY)</span></span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=middle align=center width="7%" height=40>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">10.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1608;&#1580;&#1607; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1605;&#1594;&#1591;&#1610;&#1607; &#1604;&#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1575;&#1604;&#1603;&#1585;&#1608;&#1578; &#1575;&#1604;&#1573;&#1604;&#1603;&#1578;&#1585;&#1608;&#1606;&#1610;&#1577; (&#1578;&#1581;&#1578; &#1604;&#1608;&#1581;&#1577;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">FAULT 
    DISPLAY</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">)</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=16>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">11.</FONT></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;&#1601;&#1604;&#1575;&#1578;&#1585; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1609; &#1571;&#1576;&#1608;&#1575;&#1576; &#1593;&#1604;&#1609; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1584;&#1576;&#1584;&#1576;&#1577; &#1585;&#1602;&#1605; (1)50&#1603; &#1601; &#1571;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">NO.1 
    CVCF 50KVA</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">12.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1605;&#1587;&#1605;&#1575;&#1585;&#1609; &#1578;&#1579;&#1576;&#1610;&#1578; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1610;&#1607;&#1575; &#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1575;&#1604;&#1603;&#1585;&#1608;&#1578; &#1575;&#1604;&#1573;&#1604;&#1603;&#1578;&#1585;&#1608;&#1606;&#1610;&#1577;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic"> </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    (&#1605;&#1601;&#1578;&#1575;&#1581; 
    &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605; 10)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=2>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">13.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1587;&#1581;&#1576; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1610;&#1607;&#1575; &#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1575;&#1604;&#1603;&#1585;&#1608;&#1578; &#1575;&#1604;&#1573;&#1604;&#1603;&#1578;&#1585;&#1608;&#1606;&#1610;&#1577; &#1604;&#1604;&#1571;&#1605;&#1575;&#1605; </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">14.</FONT></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1606;&#1592;&#1601; &#1575;&#1604;&#1580;&#1608;&#1575;&#1606;&#1576; &#1575;&#1604;&#1589;&#1575;&#1580; &#1608;&#1575;&#1604;&#1601;&#1604;&#1575;&#1578;&#1585; &#1575;&#1604;&#1573;&#1587;&#1601;&#1606;&#1580;&#1610;&#1577; </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">15.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p class="MsoNormal" dir="RTL" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1606;&#1592;&#1601; &#1608;&#1575;&#1605;&#1587;&#1581; &#1575;&#1604;&#1571;&#1578;&#1585;&#1576;&#1577; &#1605;&#1606; &#1583;&#1575;&#1582;&#1604;&nbsp; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1584;&#1576;&#1584;&#1576;&#1577; &#1585;&#1602;&#1605; ( 2)50&#1603;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1571;</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">NO.2 CVCF 
    50KVA</span><span style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;"> </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1606;&#1575;&#1601;&#1582; &#1575;&#1604;&#1607;&#1608;&#1575;&#1569;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">16.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1593;&#1583; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1610;&#1607;&#1575; &#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1575;&#1604;&#1603;&#1585;&#1608;&#1578; &#1575;&#1604;&#1573;&#1604;&#1603;&#1578;&#1585;&#1608;&#1606;&#1610;&#1577; &#1573;&#1604;&#1609; &#1608;&#1590;&#1593;&#1607;&#1575; &#1575;&#1604;&#1591;&#1576;&#1610;&#1593;&#1609;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">
    17.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &nbsp;&#1575;&#1585;&#1576;&#1591; &#1605;&#1587;&#1605;&#1575;&#1585;&#1609; &#1578;&#1579;&#1576;&#1610;&#1578; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1610;&#1607;&#1575; &#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1575;&#1604;&#1603;&#1585;&#1608;&#1578; &#1575;&#1604;&#1573;&#1604;&#1603;&#1578;&#1585;&#1608;&#1606;&#1610;&#1577;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    (&#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605; 10)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">18.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &nbsp;&#1585;&#1603;&#1576; &#1575;&#1604;&#1580;&#1608;&#1575;&#1606;&#1576; &#1575;&#1604;&#1589;&#1575;&#1580; &#1610;&#1605;&#1610;&#1606;&#1575;&#1611; &#1608;&#1588;&#1605;&#1575;&#1604;&#1575;&#1611; &#1576;&#1605;&#1601;&#1603; &#1589;&#1604;&#1610;&#1576;&#1577; </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=16>
    <p style="margin-top: 0; margin-bottom: 0">
    <FONT 
      face="Traditional Arabic" style="font-size: 16pt">19.</FONT></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1585;&#1603;&#1576; &#1575;&#1604;&#1608;&#1580;&#1607; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1593;&#1604;&#1609; &#1605;&#1576;&#1610;&#1606;&#1575;&#1578; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1578;&#1610;&#1575;&#1585;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">20.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-right:6">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1585;&#1603;&#1576; &#1608;&#1580;&#1607; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1610;&#1607;&#1575; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581;&#1610;&#1606;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"><br>
&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DC</span><span dir="LTR" style="font-size: 14.0pt">
    </span><span dir="LTR" style="font-size: 10.0pt">CONTROL</span><span dir="LTR" style="font-size: 14.0pt">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">POWER</span><span dir="LTR" style="font-size: 14.0pt">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">SOURCE</span><span dir="LTR" style="font-size: 14.0pt">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">8D1&amp;</span><span dir="LTR" style="font-size: 14.0pt">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
    PRE-CHARGE</span><span dir="LTR" style="font-size: 14.0pt"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">POWER SOURCE 
    8D2</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">21.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1585;&#1603;&#1576; &#1608;&#1580;&#1607; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1605;&#1594;&#1591;&#1610;&#1607; &#1604;&#1605;&#1580;&#1605;&#1608;&#1593;&#1577; &#1575;&#1604;&#1603;&#1585;&#1608;&#1578; &#1575;&#1604;&#1573;&#1604;&#1603;&#1578;&#1585;&#1608;&#1606;&#1610;&#1577; (&#1578;&#1581;&#1578; &#1604;&#1608;&#1581;&#1577;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">FAULT</span><span dir="LTR" style="font-size: 14.0pt">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DISPLAY</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">22.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1585;&#1603;&#1576; &#1575;&#1604;&#1601;&#1604;&#1575;&#1578;&#1585; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1609; &#1571;&#1576;&#1608;&#1575;&#1576; &#1593;&#1604;&#1609; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1584;&#1576;&#1584;&#1576;&#1577; &#1585;&#1602;&#1605; ( 1)50&#1603; &#1601; &#1571;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">NO.1 
    CVCF 50KVA</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">23.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0" dir="rtl">
    <span dir="rtl">
    <span style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1603;&#1576;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
    &#1608;&#1580;&#1607; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">FAULT</span><span dir="rtl" style="font-size: 14.0pt">
    </span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">DISPLAY</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">24.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1576;&#1575;&#1576; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1578;&#1609; &#1601;&#1610;&#1607;&#1575; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWERS</span><span dir="LTR" style="font-size: 14.0pt">
    </span>
    <span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; 
    &#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605; (13)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">25.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-right:6">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;&#1601;&#1604;&#1575;&#1578;&#1585; &#1575;&#1604;&#1578;&#1609; &#1593;&#1604;&#1609; &#1576;&#1575;&#1576; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1578;&#1609; &#1601;&#1610;&#1607;&#1575; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWERS</span><span dir="LTR" style="font-size: 14.0pt">
    </span>
    <span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">2<span lang="ar-eg">6</span>.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1606;&#1592;&#1601; &#1575;&#1604;&#1580;&#1608;&#1575;&#1606;&#1576; &#1575;&#1604;&#1589;&#1575;&#1580; &#1608;&#1575;&#1604;&#1601;&#1604;&#1575;&#1578;&#1585; &#1575;&#1604;&#1573;&#1587;&#1601;&#1606;&#1580;&#1610;&#1577;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <span lang="ar-eg"><font face="Traditional Arabic" style="font-size: 16pt">
    27</font></span><font face="Traditional Arabic" style="font-size: 16pt">.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span dir="rtl">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span></span><span dir="rtl" style="font-size:10.0pt;font-family:Arial">
    DRAWER</span><span dir="rtl" style="font-size: 14.0pt"> </span>
    <span dir="rtl">
    <span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> ( </span></span>
    <span dir="rtl" style="font-size: 10.0pt; font-family: Arial">1</span><span dir="rtl"><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> )</span><span lang="AR-SA" style="font-size: 14.0pt; font-family: Traditional Arabic">
    </span></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">
    TOSHIBA</span><span dir="rtl" style="font-size: 14.0pt"> </span>
    <span dir="rtl" style="font-size: 10.0pt; font-family: Arial">THYRISTOR</span><span dir="rtl" style="font-size: 14.0pt">
    </span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">STACK</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">2<span lang="ar-eg">8</span>.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
    DRAWER</span><span dir="LTR" style="font-size: 14.0pt"> </span>
    <span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> ( </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">2</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> )</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">29.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CNB1</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS 
    (BP) &amp; BUS (P)</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1605;&#1601;&#1578;&#1575;&#1581;&#1610;&#1606; &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605;&#1609; (13) &#1575;&#1604;&#1583;&#1575;&#1574;&#1585;&#1609; &#1608; (14) &#1575;&#1604;&#1593;&#1575;&#1583;&#1609;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span style="font-size: 10.0pt; font-family: Arial" dir="LTR">DRAWER
    </span>
    <span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> ( </span>
    <span dir="LTR" style="font-size: 14.0pt">3</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> )</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">3<span lang="ar-sa">0</span>.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CNT1<span lang="ar-eg">
    </span></span><span dir="LTR" style="font-size: 14.0pt">,<span lang="ar-eg">
    </span></span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
    CNT11</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;&#1594;&#1591;&#1575;&#1569; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1575;&#1604;&#1571;&#1586;&#1585;&#1602; &#1575;&#1604;&#1588;&#1601;&#1575;&#1601;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
    &#1601;&#1603;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
    &#1591;&#1585;&#1601; &#1575;&#1604;&#1578;&#1575;&#1585;&#1610;&#1590; &#1575;&#1604;&#1575;&#1582;&#1590;&#1585; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">E</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
    &#1605;&#1606; &#1575;&#1604;&#1606;&#1602;&#1591;&#1577;</span><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt; font-family: Arial">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    (&#1575;&#1604;&#1605;&#1587;&#1605;&#1575;&#1585; &#1575;&#1604;&#1578;&#1609; &#1576;&#1610;&#1606;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
    V100 , OFF</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">) </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1593;&#1604;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">GOT 
    GATE</span><span dir="LTR" style="font-size: 14.0pt"> </span>
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial">UNIT</span><span style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1571;&#1602;&#1589;&#1609; &#1575;&#1604;&#1610;&#1587;&#1575;&#1585;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1580;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS 
    (P5) &amp; BUS(P6) &amp; BUS (N)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1583;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0" dir="rtl">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1591;&#1585;&#1601; &#1575;&#1604;&#1587;&#1604;&#1603;</span><span style="font-family: Arial; font-size: 9pt">&nbsp;
    </span>
    <span style="font-size: 9pt; font-family: Arial">01MP21D&nbsp; </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1608;&#1584;&#1604;&#1603; &#1576;&#1605;&#1601;&#1603; &#1575;&#1604;&#1589;&#1604;&#1610;&#1576;&#1607; &#1575;&#1604;&#1593;&#1580;&#1608;&#1586;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span>
    <span style="font-size: 16.0pt; font-family: Traditional Arabic">(01</span><span style="font-size: 10.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1609; &#1580;&#1575;&#1606;&#1576; &#1575;&#1604;</span><span style="font-size: 10.0pt; font-family: Arial"> </span>
    <span style="font-size: 9pt; font-family: Arial">MP21D </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1548;</span><span style="font-size: 9pt; font-family: Arial"><span lang="ar-sa">
    </span>DRAWER</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1591;&#1585;&#1601;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1604;&#1587;&#1604;&#1603;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1600;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1591;&#1585;&#1601; &#1575;&#1604;&#1587;&#1604;&#1603;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic"> </span><span lang="AR-SA" style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;">&nbsp;</span><span style="font-size: 9pt; font-family: Arial">02M38JL</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
    &#1608;&#1584;&#1604;&#1603; &#1576;&#1605;&#1601;&#1603;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1604;&#1589;&#1604;&#1610;&#1576;&#1607; &#1575;&#1604;&#1593;&#1580;&#1608;&#1586; </span>
    <span style="font-size: 16.0pt; font-family: Traditional Arabic">(0<span lang="ar-sa">2</span></span><span style="font-size: 10.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1609; &#1580;&#1575;&#1606;&#1576; &#1575;&#1604;</span><span style="font-size: 10.0pt; font-family: Arial"> </span>
    <span style="font-size: 9pt; font-family: Arial">M38JL </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1548;</span><span style="font-size: 9pt; font-family: Arial"><span lang="ar-sa">
    </span>DRAWER</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1591;&#1585;&#1601;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
    </span>
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1575;&#1604;&#1587;&#1604;&#1603;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1608;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0" dir="rtl">
    <span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1601;&#1603; &#1575;&#1604;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER
    </span>
    <span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size: 14pt; font-family: Traditional Arabic"> 
    (4)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">3<span lang="ar-sa">1</span>.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="7%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0" dir="rtl">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CNI-1, CNI-11</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1575;&#1604;&#1594;&#1591;&#1575;&#1569; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1575;&#1604;&#1571;&#1586;&#1585;&#1602; &#1575;&#1604;&#1588;&#1601;&#1575;&#1601;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1591;&#1585;&#1601; &#1575;&#1604;&#1578;&#1575;&#1585;&#1610;&#1590; &#1575;&#1604;&#1575;&#1582;&#1590;&#1585; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">E</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1605;&#1606; 
&#1575;&#1604;&#1606;&#1602;&#1591;&#1577; (&#1575;&#1604;&#1605;&#1587;&#1605;&#1575;&#1585; &#1575;&#1604;&#1578;&#1609; &#1576;&#1610;&#1606;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">V100<span lang="ar-sa">
    </span>,<span lang="ar-sa"> </span>OFF</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">) &#1593;&#1604;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">GOT GATE</span><span dir="LTR" style="font-size: 14.0pt">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">UNIT</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1571;&#1602;&#1589;&#1609; &#1575;&#1604;&#1610;&#1587;&#1575;&#1585;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;
</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1580;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603;</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS (AC)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1583;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="rtl">&#1601;&#1603; 
    &#1575;&#1604;&#1601;&#1610;&#1608;&#1586;
</span>
    <span dir="rtl" style="font-size: 10.0pt; font-family: Arial">MN51U</span><span dir="rtl"><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
(&#1601;&#1603; &#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; &#1605;&#1593; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;">&nbsp;</span></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">DRAWER </span>
    <span dir="rtl">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">P</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic" dir="rtl">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1600;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1575;&#1604;&#1601;&#1610;&#1608;&#1586; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
MP51X</span><span style="font-size: 16.0pt; font-family: Traditional Arabic"> (&#1601;&#1603; 
    &#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; </span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1605;&#1593; &#1575;&#1604; </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">N</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1608;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
&nbsp;&#1585;&#1602;&#1605; ( </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">5</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> 
)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">32.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
&nbsp;&#1585;&#1602;&#1605; ( </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">6</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> 
)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">33.</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-right:6">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CNI-31,CNI-3</span></p>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1575;&#1604;&#1594;&#1591;&#1575;&#1569; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1575;&#1604;&#1571;&#1586;&#1585;&#1602; &#1575;&#1604;&#1588;&#1601;&#1575;&#1601;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1591;&#1585;&#1601; &#1575;&#1604;&#1578;&#1575;&#1585;&#1610;&#1590; &#1575;&#1604;&#1575;&#1582;&#1590;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">E</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1605;&#1606; 
&#1575;&#1604;&#1606;&#1602;&#1591;&#1577; &#1575;&#1604;&#1580;&#1575;&#1606;&#1576;&#1610;&#1577; &#1593;&#1604;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">GOT</span><span dir="LTR" style="font-size: 14.0pt">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">GATE</span><span dir="LTR" style="font-size: 14.0pt">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">UNIT</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
<span lang="AR-SA">&#1571;&#1602;&#1589;&#1609; &#1575;&#1604;&#1610;&#1587;&#1575;&#1585;</span></span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;">&nbsp; </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1580;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603;</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS<span lang="ar-eg">
</span>(AC)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1583;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Traditional Arabic; font-size: 16pt" lang="ar-sa">
    &#1601;&#1603;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1601;&#1610;&#1608;&#1586;</span><span dir="LTR" style="font-size: 10.0pt"><span style="font-family: Arial">MN51Z</span> </span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span style="font-size: 10.0pt; font-family: Traditional Arabic">(</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; &#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; &#1605;&#1593; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" dir="LTR" style="font-size: 14.0pt">&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609;</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">P</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1600;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1601;&#1610;&#1608;&#1586;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">MP51W<span lang="ar-sa">
    </span></span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">(</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1603; 
&#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; &#1605;&#1593; &#1575;&#1604; </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1601;&#1609;</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">N</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1608;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1606;&#1592;&#1601; &#1605;&#1603;&#1575;&#1606; &#1575;&#1604;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWERS</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1576;&#1575;&#1604;&#1588;&#1601;&#1575;&#1591; 
&#1608;&#1606;&#1575;&#1601;&#1582; &#1575;&#1604;&#1607;&#1608;&#1575;&#1569; &#1608;&#1575;&#1605;&#1587;&#1581; &#1575;&#1604;&#1571;&#1578;&#1585;&#1576;&#1577; &#1575;&#1604;&#1604;&#1575;&#1589;&#1602;&#1577; &#1576;&#1575;&#1604;&#1601;&#1608;&#1591;&#1577;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">34.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1606;&#1592;&#1601; &#1575;&#1604;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWERS</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1576;&#1606;&#1575;&#1601;&#1582; 
&#1575;&#1604;&#1607;&#1608;&#1575;&#1569; &#1608;&#1575;&#1605;&#1587;&#1581; &#1575;&#1604;&#1571;&#1578;&#1585;&#1576;&#1577; &#1605;&#1606; &#1593;&#1604;&#1610;&#1607;&#1575; &#1608;&#1606;&#1592;&#1601; &#1575;&#1591;&#1585;&#1575;&#1601; &#1573;&#1578;&#1589;&#1575;&#1604;&#1607;&#1575; &#1576;&#1575;&#1604; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">&nbsp;BUSES</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1605;&#1575;&#1606;&#1593; &#1575;&#1604;&#1589;&#1583;&#1571; &#1591;&#1585;&#1575;&#1586; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">Spray 
Type CROWN (8276) off-line</span><span dir="LTR" style="font-size: 16.0pt; font-family: Arial">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">contact</span><span dir="LTR" style="font-size: 16.0pt; font-family: Arial">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">cleaner</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">35.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1603;&#1576; &#1575;&#1604;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" dir="rtl"> </span>
<span style="font-size: 10.0pt; font-family: Arial" dir="rtl">DRAWER</span><span dir="rtl" style="font-size: 16.0pt; font-family: Arial">
</span>
    <span dir="rtl">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&nbsp;&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> </span>
    </span><span style="font-size: 16.0pt; font-family: Traditional Arabic">(6)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">36.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-right:6">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1590;&#1593; 
&#1575;&#1604;&#1601;&#1586;&#1604;&#1610;&#1606; &#1575;&#1604;&#1610;&#1575;&#1576;&#1575;&#1606;&#1609; &#1593;&#1604;&#1609; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604; &#1605;&#1593;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 14.0pt">&nbsp;&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUSES</span></p>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS<span lang="ar-eg">
</span>(AC)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576;</span><span lang="ar-eg" style="font-size: 16.0pt; font-family: Traditional Arabic">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1575;&#1604;&#1601;&#1610;&#1608;&#1586;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">MN51Z<span lang="ar-eg">
</span></span>
<span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;(&#1585;&#1603;&#1576; 
&#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; &#1605;&#1593; &#1575;&#1604;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span style="font-family: Traditional Arabic; font-size:14pt" lang="ar-eg">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">P</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1580;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">MP51W</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> 
(</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1603;&#1576; 
&#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; &#1605;&#1593; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">N</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1583;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CNI-31,CNI-3</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1600;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1591;&#1585;&#1601; &#1575;&#1604;&#1578;&#1575;&#1585;&#1610;&#1590; &#1575;&#1604;&#1575;&#1582;&#1590;&#1585; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">E</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609; 
&#1575;&#1604;&#1606;&#1602;&#1591;&#1577; &#1575;&#1604;&#1580;&#1575;&#1606;&#1576;&#1610;&#1577; &#1593;&#1604;&#1609;</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">GOT GATE 
UNIT</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1571;&#1602;&#1589;&#1609; &#1575;&#1604;&#1610;&#1587;&#1575;&#1585;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;
</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1608;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;&#1594;&#1591;&#1575;&#1569; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1575;&#1604;&#1571;&#1586;&#1585;&#1602; &#1575;&#1604;&#1588;&#1601;&#1575;&#1601; </span>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1604;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-right:6">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> ( </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">5</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> )&nbsp; </span></p>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">3<span lang="ar-sa">7</span>.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 16.0pt; font-family: Arial">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&nbsp;&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> 
( </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">4</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> 
)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">3<span lang="ar-sa">8</span>.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1590;&#1593; 
&#1575;&#1604;&#1601;&#1586;&#1604;&#1610;&#1606; &#1575;&#1604;&#1610;&#1575;&#1576;&#1575;&#1606;&#1609; &#1593;&#1604;&#1609; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604; &#1605;&#1593;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 14.0pt">&nbsp;&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUSES</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;&#1605;&#1587;&#1605;&#1575;&#1585;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS (AC)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">MN51U</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
(&#1585;&#1603;&#1576; &#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; &#1605;&#1593; &#1575;&#1604;</span><span lang="ar-eg" dir="LTR"><font size="2"><span style="font-family: Arial">
</span></font></span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 16.0pt; font-family: Arial">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609;</span><span style="font-family: Traditional Arabic; font-size: 14pt"> 
(</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">P</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1580;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">MP51X</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">(</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">&#1585;&#1603;&#1576;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1575;&#1578;&#1589;&#1575;&#1604; &#1575;&#1604;&#1601;&#1610;&#1608;&#1586; &#1605;&#1593; &#1575;&#1604; </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">(N)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1583;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;&#1609;</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
CNI-1,CNI-11</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1600;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1591;&#1585;&#1601; &#1575;&#1604;&#1578;&#1575;&#1585;&#1610;&#1590; &#1575;&#1604;&#1575;&#1582;&#1590;&#1585;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">E</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609; 
&#1575;&#1604;&#1606;&#1602;&#1591;&#1577; (&#1575;&#1604;&#1605;&#1587;&#1605;&#1575;&#1585; &#1575;&#1604;&#1578;&#1609; &#1576;&#1610;&#1606;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">(V100,OFF)</span><span style="font-size: 10.0pt; font-family: Traditional Arabic">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1593;&#1604;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">GOT GATE</span><span dir="LTR" style="font-size: 14.0pt">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">UNIT</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1571;&#1602;&#1589;&#1609; &#1575;&#1604;&#1610;&#1587;&#1575;&#1585;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;
</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1608;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;&#1594;&#1591;&#1575;&#1569; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1575;&#1604;&#1571;&#1586;&#1585;&#1602; &#1575;&#1604;&#1588;&#1601;&#1575;&#1601;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1604;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 16.0pt; font-family: Arial">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&nbsp;&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> ( </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">3</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> )</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">3<span lang="ar-sa">9</span>.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1590;&#1593; 
&#1575;&#1604;&#1601;&#1586;&#1604;&#1610;&#1606; &#1575;&#1604;&#1610;&#1575;&#1576;&#1575;&#1606;&#1609; &#1593;&#1604;&#1609; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1578;&#1608;&#1589;&#1610;&#1604; &#1605;&#1593;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span lang="AR-SA" dir="LTR" style="font-size: 14.0pt">&nbsp;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">&nbsp;BUSES</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS (P5)<span lang="ar-eg">
</span>&amp;<span lang="ar-eg"> </span>BUS<span lang="ar-eg"> </span>(P6)<span lang="ar-eg">
</span>&amp;<span lang="ar-eg"> </span>BUS<span lang="ar-eg"> </span>(N)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1591;&#1585;&#1601; &#1575;&#1604;&#1587;&#1604;&#1603;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">01-MP21D</span><span style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1608;&#1584;&#1604;&#1603; &#1576;&#1605;&#1601;&#1603; &#1575;&#1604;&#1589;&#1604;&#1610;&#1576;&#1607; &#1575;&#1604;&#1593;&#1580;&#1608;&#1586;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> 
(</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">01</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1601;&#1609; 
&#1580;&#1575;&#1606;&#1576; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">&nbsp;DRAWER</span><span style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> </span>
<span style="font-family: Traditional Arabic; font-size:16pt" lang="ar-eg">&#1548;</span><span lang="AR-SA" style="font-size:
14.0pt;font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">
    MP21D</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&#1591;&#1585;&#1601; 
&#1575;&#1604;&#1587;&#1604;&#1603;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1580;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1591;&#1585;&#1601; &#1575;&#1604;&#1587;&#1604;&#1603; </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">02-M38JL</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
<span lang="AR-SA">&#1608;&#1584;&#1604;&#1603; &#1576;&#1605;&#1601;&#1603; &#1575;&#1604;&#1589;&#1604;&#1610;&#1576;&#1607; &#1575;&#1604;&#1593;&#1580;&#1608;&#1586;</span><span lang="ar-eg"> </span>
<span lang="AR-SA">(</span></span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">02</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
<span lang="AR-SA">&#1601;&#1609; &#1580;&#1575;&#1606;&#1576; &#1575;&#1604; </span></span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">
<span lang="ar-eg">&#1548;</span><span lang="AR-SA"> </span></span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">M38JL</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1591;&#1585;&#1601; &#1575;&#1604;&#1587;&#1604;&#1603;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1583;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
    &#1585;&#1603;&#1576; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CNT1,CNT11</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1607;&#1600;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1591;&#1585;&#1601; &#1575;&#1604;&#1578;&#1575;&#1585;&#1610;&#1590; &#1575;&#1604;&#1575;&#1582;&#1590;&#1585;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">E</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic"> 
&#1605;&#1606; &#1575;&#1604;&#1606;&#1602;&#1591;&#1577;&nbsp;(&#1575;&#1604;&#1605;&#1587;&#1605;&#1575;&#1585; &#1575;&#1604;&#1578;&#1609; &#1576;&#1610;&#1606;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">V100 , OFF</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;"> 
) </span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1593;&#1604;&#1609;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">GOT GATE 
UNIT</span><span style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;"> </span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1571;&#1602;&#1589;&#1609; &#1575;&#1604;&#1610;&#1587;&#1575;&#1585;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;
</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1608;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;&#1594;&#1591;&#1575;&#1569; &#1575;&#1604;&#1576;&#1604;&#1575;&#1587;&#1578;&#1610;&#1603;&#1609; &#1575;&#1604;&#1571;&#1586;&#1585;&#1602; &#1575;&#1604;&#1588;&#1601;&#1575;&#1601; </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1604;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic">(
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">2</span><span lang="AR-SA" style="font-size: 10.0pt; font-family: Traditional Arabic"> 
)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">40</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1590;&#1593; 
    &#1575;&#1604;&#1601;&#1586;&#1604;&#1610;&#1606; &#1575;&#1604;&#1610;&#1575;&#1576;&#1575;&#1606;&#1609; &#1593;&#1604;&#1609; &#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1578;&#1608;&#1589;</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">&#1610;&#1604; &#1605;&#1593;&nbsp;</span><font size="2"><span style="font-family: Verdana">BUSES</span></font><span style="font-size: 16.0pt; font-family: Traditional Arabic">
    </span>
    </TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1571;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; </span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">BUS<span lang="ar-eg">
</span>(BP) &amp; BUS (P)</span><span style="font-size: 10.0pt; font-family: Traditional Arabic">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; &#1605;&#1601;&#1578;&#1575;&#1581;&#1610;&#1606; &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605;&#1609; (13)&#1575;&#1604;&#1583;&#1575;&#1574;&#1585;&#1609; 
    &#1548; (14) &#1575;&#1604;&#1593;&#1575;&#1583;&#1609;</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0">
    <font style="font-size: 16pt" face="Traditional Arabic">&#1576;</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1571;&#1591;&#1585;&#1575;&#1601; &#1575;&#1604;&#1585;&#1608;&#1586;&#1578;&#1607; &#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CNB1</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=1>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">&#1580;</font></span></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span style="font-size: 10.0pt; font-family: Arial">DRAWER</span><span style="font-size: 16.0pt; font-family: Traditional Arabic"><span lang="ar-sa">
    </span>&#1585;&#1602;&#1605; (<span lang="ar-sa">1) </span></span>
    <font size="2"><span style="font-family: Arial">T</span></font><span style="font-size: 10.0pt; font-family: Arial">OSHIBA 
THYRISTOR STACK</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">41</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&nbsp;&#1585;&#1603;&#1576; &#1575;&#1604;&#1601;&#1604;&#1575;&#1578;&#1585; &#1575;&#1604;&#1582;&#1575;&#1589;&#1577; &#1576;&#1576;&#1575;&#1576; &#1575;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWERS</span><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">42</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=1>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1585;&#1603;&#1576; &#1576;&#1575;&#1576; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1578;&#1609; &#1601;&#1610;&#1607;&#1575; &#1575;&#1604;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">DRAWERS</span><span dir="LTR" style="font-size: 14.0pt">
</span>
<span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">&nbsp;</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">&#1576;&#1573;&#1587;&#1578;&#1582;&#1583;&#1575;&#1605; 
&#1605;&#1601;&#1578;&#1575;&#1581; &#1576;&#1604;&#1583;&#1609; &#1585;&#1602;&#1605; (13)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">43</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0"><span dir="rtl">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1608;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
    </span>
<span dir="rtl" style="font-size: 10.0pt; font-family: Arial">UPS<span lang="ar-eg">
</span>(B) MCCB-31</span><span dir="rtl"><span style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1593;&#1604;&#1609; &#1604;&#1608;&#1581;&#1577; &#1575;&#1604;&#1578;&#1608;&#1586;&#1610;&#1593; &#1575;&#1604;&#1585;&#1574;&#1610;&#1587;&#1610;&#1577; &#1604;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1587;&#1578;&#1605;&#1585;<br>
    </span>
<span style="font-size:14.0pt;font-family:
&quot;Traditional Arabic&quot;">&nbsp;</span></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">DC 
220V MAIN D/P BUS<span lang="ar-eg"> </span>(B) 1-CB-DH-981B</span><span dir="rtl"><span style="font-size: 16.0pt; font-family: Traditional Arabic" lang="ar-eg">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
(&#1601;&#1609; &#1593;&#1606;&#1576;&#1585; &#1605;&#1601;&#1575;&#1578;&#1610;&#1581; 0.4 &#1603; &#1601;)</span></span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">44</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1608;&#1589;&#1604; &#1575;&#1604;&#1605;&#1601;&#1578;&#1575;&#1581; &#1585;&#1602;&#1605;</span><span lang="AR-SA" style="font-size: 14pt; font-family: Traditional Arabic"> 
    5212 </span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1593;&#1604;&#1609; &#1604;&#1608;&#1581;&#1577; &#1605;&#1601;&#1578;&#1575;&#1581; &#1575;&#1604;&#1578;&#1581;&#1608;&#1610;&#1604;</span><span lang="AR-SA" style="font-size:14.0pt;font-family:&quot;Traditional Arabic&quot;">
</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">TRANSFER 
SWITCH PANEL</span><span style="font-size:14.0pt;
font-family:&quot;Traditional Arabic&quot;"> </span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
(&#1601;&#1609; &#1594;&#1585;&#1601;&#1577; &#1575;&#1604;&#1588;&#1608;&#1575;&#1581;&#1606; &#1608;&#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1587;&#1578;&#1605;&#1585;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">45</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </tr>
  <tr>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0" dir="rtl">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="rtl">
&#1608;&#1589;&#1604; </span>
    <span dir="rtl" style="font-size: 10.0pt; font-family: Arial">CVCF 
NO.1</span><span dir="rtl" style="font-size: 16.0pt; font-family: Arial"> </span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="rtl">
    &#1605;&#1606; &#1586;&#1585; &#1590;&#1575;&#1594;&#1591; </span>
<span dir="rtl" style="font-size: 10.0pt; font-family: Arial">START</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="rtl"> 
&#1593;&#1604;&#1609; &#1604;&#1608;&#1581;&#1577; &#1605;&#1606;&#1592;&#1605; &#1575;&#1604;&#1580;&#1607;&#1583; &#1608;&#1575;&#1604;&#1584;&#1576;&#1584;&#1576;&#1577; &#1585;&#1602;&#1605; (1) 50 &#1603; &#1601; &#1571;<br>
    </span>
    <span dir="rtl" style="font-size: 10.0pt; font-family: Arial">NO.1 
CVCF 50KVA</span><span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic" dir="rtl">&nbsp; 
(&#1601;&#1609; &#1594;&#1585;&#1601;&#1577; &#1575;&#1604;&#1588;&#1608;&#1575;&#1581;&#1606; &#1608;&#1575;&#1604;&#1578;&#1610;&#1575;&#1585; &#1575;&#1604;&#1605;&#1587;&#1578;&#1605;&#1585;)</span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">46</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </tr>
  <TR>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=right width="93%" height=19>
    <p style="margin-right: 6; margin-top: 0; margin-bottom: 0">
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1578;&#1571;&#1603;&#1583; &#1605;&#1606; &#1606;&#1602;&#1604; &#1575;&#1604;&#1581;&#1605;&#1604; &#1573;&#1604;&#1609;</span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial">CVCF NO.1</span><span dir="LTR" style="font-size: 16.0pt; font-family: Arial">
</span><span style="font-size: 16.0pt; font-family: Traditional Arabic">&nbsp;<span lang="AR-SA">&#1605;&#1606; 
&#1582;&#1604;&#1575;&#1604; &#1602;&#1585;&#1575;&#1569;&#1575;&#1578; &#1575;&#1604;&#1578;&#1610;&#1575;&#1585;</span></span><span lang="AR-SA" dir="LTR" style="font-size: 16.0pt; font-family: Arial">
</span>
<span lang="AR-SA" style="font-size: 16.0pt; font-family: Traditional Arabic">
&#1593;&#1604;&#1609; &#1606;&#1601;&#1587; &#1575;&#1604;&#1604;&#1608;&#1581;&#1577; </span></TD>
    <TD dir=rtl 
    style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" 
    vAlign=top align=center width="7%" height=19>
    <p style="margin-top: 0; margin-bottom: 0"><span lang="ar-sa">
    <font face="Traditional Arabic" style="font-size: 16pt">47</font></span><font style="font-size: 16pt" face="Traditional Arabic">.</font></TD>
  </TR>
  </TBODY></TABLE>
<P class=text dir=rtl 
style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span style="font-family: Traditional Arabic; font-size: 14pt" lang="ar-eg">&nbsp;
</span>
</P>
<P class=text dir=rtl 
style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<SPAN 
lang=AR-SA style="FONT-SIZE: 14pt; FONT-FAMILY: Traditional Arabic">&#1575;&#1587;&#1605; &#1575;&#1604;&#1605;&#1608;&#1602;&#1593;: </SPAN><SPAN style="FONT-FAMILY: Traditional Arabic">
<FONT style="font-size: 14pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<span lang="ar-eg">&nbsp;</span></FONT><FONT style="FONT-SIZE: 14pt"><SPAN lang=ar-eg>&#1603;&#1608;&#1583; </SPAN>
<span lang="ar-sa">&#1575;&#1604;&#1580;&#1607;&#1575;&#1586;</span></FONT></SPAN><SPAN lang=AR-SA 
style="FONT-SIZE: 14pt; FONT-FAMILY: Traditional Arabic">: </SPAN>
<FONT style="font-size: 14pt"><SPAN style="FONT-FAMILY: Traditional Arabic">&nbsp;</SPAN></FONT></P>
<P class=text dir=rtl 
style="MARGIN: 0cm 14.4pt 0pt 0cm; DIRECTION: rtl; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<SPAN 
lang=AR-SA style="FONT-SIZE: 14pt; FONT-FAMILY: Traditional Arabic">&nbsp;&#1575;&#1604;&#1602;&#1575;&#1574;&#1605; 
&#1576;&#1575;&#1604;&#1575;&#1582;&#1578;&#1576;&#1575;&#1585;: </SPAN>
<FONT style="font-size: 14pt"><SPAN 
style="FONT-FAMILY: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="ar-eg">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span> 
</SPAN></FONT>
<SPAN lang=AR-SA 
style="FONT-SIZE: 14pt; FONT-FAMILY: Traditional Arabic">&#1575;&#1604;&#1578;&#1608;&#1602;&#1610;&#1593;: </SPAN>
<FONT style="font-size: 14pt"><SPAN 
style="FONT-FAMILY: Traditional Arabic">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
</SPAN></FONT>
<SPAN lang=AR-SA 
style="FONT-SIZE: 14pt; FONT-FAMILY: Traditional Arabic">&#1578;&#1575;&#1585;&#1610;&#1582; 
&#1575;&#1604;&#1578;&#1606;&#1601;&#1610;&#1584;:</SPAN></P>

</BODY></HTML>