<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-273-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:19.0pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=562>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=467>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2"><span dir="LTR">SF6 Circuit Breaker 6.3 KV</span></font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2"><span dir="LTR">GL</span></font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2"><span dir="LTR">Nuova. MARGIN IGALILEO</span></font></b></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=165>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <FONT face=Arial 
      size=1>Document No: </FONT>
    <SPAN 
      style="FONT-FAMILY: Arial; "><font size="1">
    &nbsp;</font></SPAN></b><SPAN 
      style="FONT-FAMILY: Arial; font-weight:700"><font size="2">&nbsp; CB-273-r0</font></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=165>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <FONT face=Arial 
      size=1>Issued to:&nbsp;</FONT><FONT face=Arial 
      size=2>&nbsp;&nbsp;Damanhour    PS</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <FONT face=Arial 
      size=1>Status:&nbsp; </FONT>
    <FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; APPROVED</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-family: Arial"><font size="2">Equipment Inspection (I1-M1)</font></span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;&nbsp; 30 April 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp; April 
    2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: -10; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: -12">&nbsp;</P>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-size: 18.0pt; font-family: Arial">Introduction</span></b></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; line-height: 12.2pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 7.9pt">
  <font face="Times New Roman">This document outlines the equipment&nbsp; inspection 
  I1, which must be performed on monthly 
  bases as indicated by M1 in the title block 
  .&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></p>
  <p class="MsoNormal" style="text-align: left; line-height: 16.8pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 7.9pt; margin-right: 0cm; margin-top: 5.5pt; margin-bottom: .0001pt">
  <font face="Times New Roman">This document initiated by eng. El-Saeid Mohamed 
  Matarid, tested by eng. Ashraf Kamal El-Din Otba, reviewed by eng. Reda Ragab 
  karam, approved by eng. Hamdy Ahmed Dorgham general director, accepted by eng. 
  Maamoun Abou El-Magd Atta Allah head sector of&nbsp; Damanhour 300MW Power Station.</font></p>
  <p class="MsoNormal" style="text-align: left; line-height: 16.8pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-left: 7.9pt; margin-right: 0cm; margin-top: 5.5pt; margin-bottom: .0001pt">
  <font face="Times New Roman">This document certified by eng. Mona El-Sharkawy 
  WEDCO. inspection &amp; quality control head sector, MPIS coordinator. </font></p>
</blockquote>
<p class="MsoHeading7" dir="LTR"><b>
<span style="font-size: 18.0pt; font-family: Arial; font-style: normal">Safety 
Precautions</span></b></p>
<ul>
  <li dir="ltr">
<p class="MsoHeading7" dir="LTR"><span style="font-family: Times New Roman">A 
work permit </span><font face="Times New Roman">must be issued and the qualified 
maintenance staff should carry the suitable safety category.</font></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="LTR">
<span style="font-size: 12.0pt; font-family: Times New Roman">Safety fence with 
caution marks surrounding the work area.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="LTR">Wear safety helmet, shoes, breathing-mask, 
safety glasses is required.</p>
  </li>
</ul>
<p class="MsoHeading7" dir="LTR"><b>
<span style="font-size: 18.0pt; font-family: Arial; font-style: normal">Tools 
and Equipment</span></b></p>
<ul>
  <li dir="ltr">
<p class="MsoHeading7" dir="LTR">
<span style="font-size: 12.0pt; font-family: Times New Roman">Safety helmet, 
shoes, breathing mask, safety glasses.</span></p>
  </li>
</ul>
<p class="MsoHeading7" dir="LTR"><b><span style="font-size: 18.0pt; font-family: Arial">
Work to be carried out</span></b> </p>
<ol>
  <li dir="ltr">
<p class="MsoHeading7" dir="LTR">Read and record the operation counter.</p>
  </li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><font size="2"><span style="font-family: Arial">Equipment</span></font><span style="font-size:10.0pt;font-family:Arial"> </span><FONT face=Arial 
size=2>Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></b></p>

</BODY></HTML>