<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-274-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:19.0pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=563>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="196"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=468>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=287>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2"><span dir="LTR">SF6 Circuit Breaker 6.3 KV</span></font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2"><span dir="LTR">GL</span></font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2"><span dir="LTR">Nuova. MARGIN IGALILEO</span></font></b></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=163>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <FONT face=Arial 
      size=1>Document No: </FONT>
    <SPAN 
      style="FONT-FAMILY: Arial; "><font size="1">
    &nbsp;</font></SPAN></b><SPAN 
      style="FONT-FAMILY: Arial; font-weight:700"><font size="2">CB-274-r0</font></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=163>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <FONT face=Arial 
      size=1>Issued to:&nbsp;</FONT><FONT face=Arial 
      size=2>&nbsp;&nbsp;Damanhour  PS</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <FONT face=Arial 
      size=1>Status:&nbsp; </FONT>
    <FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; APPROVED</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=287>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-family: Arial"><font size="2">Equipment Inspection (I2-M6)</font></span></B></TD><B>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;30 April 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;April 
    2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: -10; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: -12">&nbsp;</P>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-size: 18.0pt; font-family: Arial">Introduction</span></b></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  <font face="Times New Roman">This document outlines the equipment inspection 
  I2 , which must be performed every six months  
  as indicated by M6 in the title block.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></p>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">This document initiated by eng. El-Saeid Mohamed 
  Matarid, tested by eng. Ashraf Kamal El-Din Otba, reviewed by eng. Reda Ragab 
  karam, approved by eng. Hamdy Ahmed Dorgham general director, accepted by eng. 
  Maamoun Abou El-Magd Atta Allah head sector of&nbsp; Damanhour Power Station.</font></p>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">This document certified by eng. Mona El-Sharkawy 
  WEDC inspection &amp; quality control head sector, MPIS coordinator. </font></p>
</blockquote>
<p class="MsoHeading7" dir="LTR"><b>
<span style="font-size: 18.0pt; font-family: Arial; font-style: normal">Safety 
Precautions</span></b></p>
<ul>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0"><span style="font-family: Times New Roman">A 
work permit </span><font face="Times New Roman">must be issued and the qualified 
maintenance staff should carry the suitable safety category.</font></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">Safety fence with 
caution marks surrounding the work area.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Wear safety helmet, shoes, breathing-mask, 
safety glasses is required.</font></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">The circuit breaker must be isolated completely 
and properly earthed from both sides,</font></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">DC control power should be disconnected.</font></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Wear breathing</font><span style="font-size: 12.0pt; font-family: Times New Roman"> 
mask to protect your lung tissues from the dust particles </span>
<font face="Times New Roman">
<span style="font-size: 12.0pt; ">b</span>efore using a blower to clean the control 
cabinet or when cleaning the insulators.</font></p>
  </li>
</ul>
<p class="MsoHeading7" dir="LTR"><b>
<span style="font-size: 18.0pt; font-family: Arial; font-style: normal">Tools 
and Equipment</span></b></p>
<ul>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Safety helmet, 
shoes, breathing mask, safety glasses.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Hydraulic test gauges, hydraulic oil, and SF6 gas if needed,
</span> </p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">SF6 test gauge, micro ohmmeter, and air Blower.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoHeading7" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0"><span style="font-family: Times New Roman">
Megger device</span></li>
</ul>
<p class="MsoHeading7" dir="LTR"><b><span style="font-size: 18.0pt; font-family: Arial">
Work to be carried out</span></b> </p>
<p class="MsoNormal" style="text-align: left; line-height: 16.55pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 104.85pt">
<span style="font-family: Arial; font-weight: 700">General 
Procedures</span></p>
<p class="MsoNormal" style="text-align: left; line-height: 16.55pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-right: 104.85pt">
<span style="font-family: Arial; "><font size="4">Before putting the 
circuit-breaker into service carry out the following</font></span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the tightness of the electrical connections on the circuit -breaker 
  terminals.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Establish the setting of the direct solid-state over current&nbsp; relay &nbsp;(if 
  provided).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that the value of the supply voltage for the auxiliary circuit is within 
  85% and 110% of the rated voltage of the electrical devices.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that no foreign body, such as packing, has got into the moving parts.</li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial; text-decoration:underline"><font size="2">NOTE</font></span></b></p>
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  To gain access to the operating mechanism, safely discharge the closing springs 
  (by closing and opening the circuit-breaker), then remove the cover of the 
  operating mechanism.<ol start="5">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that air circulation in the circuit-breaker installation site is 
  adequate so that there is no danger of
  overheating.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that the gas pressure is correct. (green lamp on), if not, reset the 
  correct pressure </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Carry out the checks indicated <font color="#0000FF">in the following table.</font></li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 12.95pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">Manual </span>
<font face="Arial">Operating Mechanism</font></b></p>
<p class="MsoNormal" style="text-align: left; text-indent: single; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; text-indent: single; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Carry out a few closing and opening operations to see if the operations and relative signals occur correctly<font size="1"> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; text-indent: single; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
N.B supply &nbsp;the under voltage relay with the relative rated voltage (if 
provided).</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; line-height: 11.5pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 0">
<font face="Arial"><b>Motor Operating Mechanism</b></font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  &nbsp;Supply geared motor for spring charging at the relative rated voltage to see 
  if the springs are charged correctly if the signal are correct the geared 
  motor cuts off when the springs are charged.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Carry out a few closing and opening operations, the geared motor recharges the 
  springs after each closing operation<span style="font-size:17.0pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
  </span></li>
</ol>
<blockquote>
<p class="MsoNormal" style="text-align: justify; line-height: 11.5pt; text-autospace: none; direction: ltr; unicode-bidi: embed">
&nbsp;&nbsp;N.B. Supply the under voltage relay &nbsp;with the relative rated voltage (if 
provided)</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed">
<span style="font-family:Arial">&nbsp;</span><b><span style="font-family:Arial">Under Voltage Relay 
      &nbsp;(If Provided)</span></b></p>
<ol>
  <li>
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Supply the under voltage release at the relative rated voltage and carry 
      out the circuit-breaker closing operation
      if the circuit-breaker closes correctly the signal changes over</p>
      </li>
  <li>
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Disconnect the power supply from the release the circuit-breaker opens the 
      signal changes over.</p>
      </li>
</ol>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <b><span style="font-size:13.0pt;font-family:Arial">Key Lock With Possible 
      Accept contact (Bch) to the closing circuit (if provided)</span></b></p>
      <ol>
        <li>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Open the circuit-breaker.</p>
        </li>
        <li>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Turn the key and remove it</p>
        </li>
        <li>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font color="#0000FF">Attempt the circuit-breaker closing operation, neither manual  
      nor electric, 
      closing take place</font></p>
        </li>
</ol>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <b><span style="font-size:13.0pt;font-family:Arial">Auxiliary</span><span style="font-size:13.0pt">
      </span><span style="font-size:13.0pt;
  font-family:Arial">Contacts In The Operating Mechanism</span></b></p>
      <ol>
        <li>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Insert the auxiliary contacts into suitable signaling circuits.</p>
        </li>
        <li>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Carry out a few closing and opening operations of the circuit-breaker to 
      see if signals occur correctly.</p>
        </li>
</ol>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <b><span style="font-size: 13.0pt; font-family: Arial">Au</span></b><span style="font-size: 13.0pt; font-family: Arial"><b>xiliary 
      Transmitted Contacts for Indicating that the Circuit-Breaker is 
      Open/Closed Connected Isolated</b></span></p>
      <ol>
        <li>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Insert the auxiliary contacts into suitable signaling circuits with the 
      circuit-breaker inside the enclosure carry out a few closing and opening 
      operation.</p>
        </li>
        <li>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Put the circuit-breaker in the withdrawn position to see if the signals of 
      the relative operations occur correctly</p>
        </li>
</ol>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <b><span style="font-size:13.0pt;font-family:Arial">Insulation Resistance</span></b><ol>
    <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
      With a 2500 V megger, measure the insulation resistance between the 
      phase and between phases and exposed conductive part of the medium voltage 
      circuit. The insulation resistance should be at least 50 MO, and in any 
      case. Constant in time if values are different, find out the cause.</p>
      </li>
    <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      With a 500 V megger (installed equipment permitting) measure the 
      insulation resistance between the auxiliary circuits and the exposed 
      conductive part. The insulation resistance should be a few MW 
      and, in any case. Constant in time</p>
      </li>
  </ol>
      <p class="MsoNormal" style="text-align: left; line-height: 19.65pt; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:13.0pt; font-family:Arial">Electromechanical Interlocking Device (if 
      provided)</span></b><ol>
  <li>
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      With no supply to the interlocking device try to rack-in the 
      circuit-breaker into the enclosure .Racking-in is not possible</li>
  <li>
      <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      Supply the interlocking device at the relative rated voltage</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8; text-autospace:none; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
  Carry out the 
  racking-in operation .Racking-in is possible</li>
</ol>

<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><font size="2"><span style="font-family: Arial">Equipment</span></font><span style="font-size:10.0pt;font-family:Arial"> </span><FONT face=Arial 
size=2>Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></b></p>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>