<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-290-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=571 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="205"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=476>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=286>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">
      Vacuum Circuit Breaker 6kv</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">for Circulating Water Pump </font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">HS3 106Y-30MF-N</font></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">Fuji</font></b></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; CB-290-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; Abu Qir PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=185>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=286>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1-M6)</font></B></TD><B>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp; </B></FONT><B><FONT face=Arial 
      size=1>31 July&nbsp; 2007</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> July&nbsp; 2012</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote dir="ltr">
<P style="margin-top: 0; margin-bottom: 8" dir="ltr"><span dir="LTR"><font face="Times New Roman">This document outlines the 
equipment inspection (for unit 5) I1, which must be performed every  six months as indicated 
by M6 in the title block. </font></span></P>
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><font face="Times New Roman">The 
first draft is initiated  by eng. Emad Mohamed El-Tohamy, tested by eng. Sawsan 
Elsaid Ali, reviewed by eng. Ahmed Mohamed Aly Moussa</font><font color="#000000"><span dir="ltr" style="font-size: 12.0pt; font-family: Times New Roman">, 
accepted by eng. Mohamed Abd El-Sadik Ahmed: general manager, approved by eng Aly Anor El-Faumy, 
and certified by eng. Mona Ahmed Al Sherqawy: WDEPC consultant engineer &quot;A&quot; and 
MPIS Coordinator.</span></font></p>
</blockquote>
<P dir="ltr"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">A work permit must be issued  </span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Thee qualified maintenance 
  staff should carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Safety fence with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-weight:
normal; font-size:12.0pt"><font face="Times New Roman">Wear safety and healthy 
  equipment as safety helmet, safety shoes,  etc.</font></span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Main CB 6kv off and rack it out and and lock it</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect earth switch on</li>
</ul>
<P dir="ltr"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4; text-kashida:0%" dir="ltr">
  <span dir="LTR">Multimeter,
  DC resistance</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4; text-kashida:0%" dir="ltr">
  <span dir="LTR">Timing device for closing - opening </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4; text-kashida:0%" dir="ltr">
  <span dir="LTR">Contact spray.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4; text-kashida:0%" dir="ltr">
  <span dir="LTR">Keys set &amp; accessories </span> </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4; text-kashida:0%" dir="ltr">
  <span dir="LTR">Grease type SKF-63,&nbsp;Vaseline</span></li>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<FONT face=Arial size=4>
<p align="left" dir="ltr">6kv Circuit Breaker</p>
</FONT>
  <ol dir="ltr">
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Clean all external 
parts of the CB specially the insulators (the 6kv feed bars).</P>
    </li>
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Check the switching on and 
switching off of the CB using the electrical circuit.</P>
    </li>
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Grease the internal gear, 
the main spring using grease type SKF-63, increase the 
grease by hand to insure greasing all&nbsp; part, also grease the chains group.</P>
    </li>
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Lubricate the following 
parts:<br>
&nbsp;&nbsp;&nbsp;&nbsp;a - The chain connected to the motor.<br>
&nbsp;&nbsp;&nbsp; b - The main spring.<br>
&nbsp;&nbsp;&nbsp; c - The inner gears group <font face="Times New Roman">
using oil SKF 63.<br>
&nbsp;&nbsp;&nbsp;&nbsp;d - Reverse the action group of the CB.<br>
&nbsp;&nbsp;&nbsp;&nbsp;e - The inner halls and openings using graphite 
oil.</font></P>
    </li>
</ol>
<FONT face=Arial size=4>
<p align="left" dir="ltr">6kv CB Cell</p>
</FONT>
  <ol dir="ltr">
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Times New Roman">Clean the internal parts of the cell.</font></P>
    </li>
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Times New Roman">Lubricate the contact points of the ground switch 
by Vaseline.</font></P>
    </li>
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Times New Roman">Grease the mechanical parts of the cell base 
including the following:</font></P>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp; a- The 
cell automatic internal damper transportation group.</font></P>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Times New Roman">&nbsp;&nbsp; &nbsp; b- Earth 
disconnect switch control group.</font></P>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;c- 
Internal axis, bars, arms.</font></P>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;d- 
Moving parts stopping group.</font></P>
    </li>
</ol>
<P align=left dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Circuit 
Breaker 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>