<html dir="rtl">

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>CB-297-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
span.SpellE
	{}
span.GramE
	{}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body text="#000080" bgcolor="#FFFFFF" background="../../../../images/approved%20mark.jpg" bgproperties="fixed">

<table height="1" cellSpacing="1" cellPadding="7" width="593" border="1" dir="ltr" align="left">
  <tr>
    <td vAlign="bottom" width="51" height="1" rowSpan="6" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214">&nbsp; </td>
    <td vAlign="top" width="505" colSpan="2" height="1" dir="ltr">
      <TABLE width="100%" border=0 dir="ltr">
        <TR>
          <TD width="47%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b>
          <font face="Arial" size="5" color="#000000">Power Stations</font></b></TD>
          <TD align=right width="93%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B>
          <FONT face=Arial 
            size=5 color="#000000"><X1>Technical Procedure</X1></FONT></B></TD></TR></TABLE></td>
  </tr>
  <tr>
    <td vAlign="top" width="262" height="42" rowSpan="3" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Equipment</b></font><b><font face="Arial" size="2"><br>
    </font><span style="font-family: Arial,sans-serif"><font size="2">SF6 
    Bushing 220 kv<br>
    245 I PB<br>
    Nuova Magrini Galileo</font></span></b></font></td>
    <td vAlign="middle" width="226" height="24" dir="ltr" align="left">
    <p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">
    Document No.:</font> <X3><FONT face=Arial size=2>
    &nbsp;</FONT></X3><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'><o:p>CB-297-r0</o:p></span></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="226" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">Issued 
    to:</font><font face="Arial" size="3"> </font>
    </b></font><font face="Arial" color="#000000"><b>
    <span style="font-size: 10.0pt">&nbsp;Damanhour </span></b></font><b>
    <font face="Arial" size="2" color="#000000">PS</font></b></td>
  </tr>
  <tr>
    <td vAlign="middle" width="226" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><font color="#000000"><font face="Arial" size="1">
    <b>Status:&nbsp;</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font><b><font face="Arial" size="2" color="#000000">&nbsp;</font></b><font face="Arial" size="2"><b>&nbsp;APPROVED</b></font></font></td>
  </tr>
  <tr>
    <td vAlign="top" width="262" height="1" rowSpan="2" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><br>
    </font><font size="2" color="#000000"><b>
    <span style="font-family: Arial,sans-serif">Equipment Inspection (I1-M1/Y2)</span></b></font></td>
    <B>
    <td vAlign="middle" width="244" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Approved Date:&nbsp;&nbsp;&nbsp; 20 July 2008</font></b></td>
    </B>
  </tr>
  <tr>
    <B>
    <td vAlign="middle" width="244" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Date to be reviewed:&nbsp; July 2013</font></b></td>
    </B>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
  <p class=MsoNormal style='mso-element:frame;mso-element-wrap:auto;mso-element-anchor-vertical:
  paragraph;mso-element-anchor-horizontal:margin;mso-height-rule:exactly; margin-bottom:0; margin-top:0' dir="ltr" align="left">
  <font color="#000000"><b><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'>&nbsp;<o:p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </o:p></span></b></p>
  </font>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font color="#000000">
<font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote dir="ltr">
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span dir="ltr">This document outlines the equipment inspection I1 on gas SF6 
bushing 220 k, which must be performed on monthly bases and every two years as 
indicated by M1/Y2 in the title block.</span></p>
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
The first draft initiated by eng. Ashraf Kamal Oshba, tested by eng. Reda 
Ragab Karam, accepted by general manager eng. Hamdy Dorgam , approved by eng. 
Gaber Mohamed Farahat and
<font face="Times New Roman" size="3"><span dir="ltr">certified by eng. Sania 
Diab Attia: WDEPC inspection head sector and MPIS coordinator.</span></font></p>
</blockquote>
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed" dir="ltr">
<b><span style="font-size:18.0pt;font-family:Arial">Safety 
Precautions </span></b></p>
  <ul dir="ltr">
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0; direction:ltr; unicode-bidi:embed" class="MsoNormal">
    <font face="Times New Roman">A work permit must be 
    issued and the qualified maintenance staff should carry the suitable ID 
    safety category</font></li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0; direction:ltr; unicode-bidi:embed" class="MsoNormal">
    <font face="Times New Roman">Safety fence  
      
    with caution marks surrounding the work area is required</font></li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0; direction:ltr; unicode-bidi:embed" class="MsoNormal">
    <font face="Times New Roman">Wear  safety 
    and healthy equipment as helmet, safety shoes, breathing mask, safety glass... etc</font></li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0; direction:ltr; unicode-bidi:embed" class="MsoNormal">
    <font face="Times New Roman">Breaker should be 
    isolated in full open position and grounding on both sides of CB is required</font></li>
    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0; direction:ltr; unicode-bidi:embed" class="MsoNormal">
    <font face="Times New Roman">Switch off control 
    current (dc) for CB, switch on the 
    ventilation </font></li>
</ul>
  
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:18.0pt;font-family:Arial">Tools and 
Equipment</span></b></p>

<font FACE="Times New Roman" color="#000000">
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Electrical tool kit and torque wrench</li>
  <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  An industrial vacuum cleaner plus clean dry cloth rags</li>
  <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  SF6 gas handing and reconditioning trailer,
  Sf6 gas detector portable pressure gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  MP MOLYSLIP grease soapsuds and vacuum cleaner</li>
</ul>
</font>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-size: 18.0pt; font-family: Arial"><b>Work to be carried out</b></span></p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font face="Arial">Every month</font></b><ol dir="ltr">
  <li dir="ltr">

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">Verification 
of gas pressure</li>
  <li dir="ltr">

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">Clean dust if 
required</li>
</ol>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font face="Arial">Every 
two years</font></b><ol dir="ltr">
  <li dir="ltr">

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">Under service, dust, soot, 
salt etc.. may deposit on the insulator sheds thus lowering the insulator surface 
withstand capability.</li>
  <li dir="ltr">

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">Check gas humidity.</li>
</ol>

</font>

<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date:</font></b></P>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></html>