<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0053)http://web/appr_docs/ad_subst/ad_sub_tp/cb-082-r0.htm -->
<!-- saved from url=(0052)http://web/appr_docs/ad_subst/ad_sub_tp/B-019-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm --><!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>CB-082-r01 APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="\\WEB\forms\html mpis TP form\tp new 2000.dot" name=Template>
<STYLE>H4 {
	FONT-SIZE: 15pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
H5 {
	FONT-SIZE: 12pt; MARGIN: 0cm 0cm 0pt; LINE-HEIGHT: 150%; FONT-FAMILY: "Times New Roman"; TEXT-DECORATION: underline; text-underline: single
}
SPAN.GramE {
	
}
H2 {
	FONT-SIZE: 20pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
H1 {
	FONT-WEIGHT: normal; FONT-SIZE: 18pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: center
}
LI.MsoNormal {
	FONT-SIZE: 10pt; DIRECTION: rtl; FONT-FAMILY: "Times New Roman Backslanted"; unicode-bidi: embed; TEXT-ALIGN: right; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
</STYLE>
</HEAD>
<BODY vLink=#800080 link=#0000FF 
background="../../../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=571 border=1>
  <TBODY>
  <TR><FONT face=Arial size=5><B>
    <TD vAlign=center width=52 height=1 rowSpan=6>
      <P align=center><img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD vAlign=top width=479 colSpan=2 height=1>
      <TABLE height=33 width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="42%" height=29>
            <P dir=ltr align=left><FONT face=Arial size=5><B><X1>Power 
            Stations</X1></B></FONT></P></TD>
          <TD align=right width="98%" height=29><B><FONT face=Arial 
            size=5><X1>Technical Procedure 
    </X1></FONT></B></TD></TR></TBODY></TABLE></TD></B></FONT></TR>
  <TR><B><FONT face=Arial size=5>
    <TD vAlign=top width=289 height=1 rowSpan=3>
      <P dir=ltr><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></B></FONT><FONT face=Arial size=2><B><SPAN 
      style="FONT-FAMILY: Arial">Power Vac Vacuum Circuit Breaker 6.3kV<BR>ML-18 
      Mechanism<BR>General Electric</SPAN></B></FONT></P></TD></FONT></B><FONT 
    face=Arial size=1>
    <TD vAlign=top width=172 height=38><B><FONT face=Arial size=5><FONT 
      face=Arial size=1>Document No:</FONT><X4><FONT face=Arial 
      size=3>&nbsp;&nbsp;</FONT></FONT><X4><X4></FONT><FONT face=Arial 
      size=2>CB-082-r0</FONT></B></TD></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=172 height=38><B><FONT face=Arial size=1>Issued 
      to:</FONT></B><X4><B><FONT face=Arial size=2>&nbsp;&nbsp; 
      </FONT></FONT><FONT face=Arial size=2>&nbsp;Sidi Krir 
    1,2</FONT></B></TD></FONT></TR>
  <TR><FONT face=Arial size=5><FONT size=2>
    <TD dir=ltr vAlign=top width=188 height=33>
      <P dir=ltr align=justify><span dir="ltr"><FONT face=Arial size=1><b>Status:</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
      <b><FONT face=Arial>APPROVED</FONT></b></span></P></TD></FONT></FONT></TR>
  <TR><B><FONT face=Arial size=5>
    <TD vAlign=top width=289 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<BR></B></FONT><B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Equipment Inspection 
      &nbsp;&nbsp;(I1-Y1)</SPAN></B></TD><FONT size=2>
    <TD dir=ltr vAlign=top width=188 height=1>
      <P dir=ltr align=justify><FONT face=Arial size=1>Approved 
      Date:</FONT><FONT size=2><FONT face=Arial size=2> </FONT><FONT face=Arial 
      size=1>&nbsp;&nbsp; 31 July 2003</FONT></FONT></B></P></TD></FONT></FONT></TR>
  <TR><FONT face=Arial size=2>
    <TD dir=ltr vAlign=top width=188 height=1><FONT face=Arial size=1>
      <P dir=ltr align=justify>Date to be Reviewed:&nbsp;&nbsp; </FONT></B><FONT 
      face=Arial size=1>July 2008</FONT></P></TD></FONT></TR></TBODY></TABLE>
<P style="MARGIN-BOTTOM: -3px" align=left><FONT face=Arial 
size=5>Introduction</FONT></P></B></FONT>
<BLOCKQUOTE>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left><FONT 
  face="Times New Roman"><SPAN dir=ltr>This document lists the equipment 
  inspection I1, which must be performed eon an annually bases as indicated by 
  Y1 in the title block </SPAN></FONT></P><B><FONT face="Times New Roman" 
size=1>
  <P class=MsoBodyTextIndent dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-INDENT: 0cm" 
  align=justify><SPAN dir=ltr style="FONT-WEIGHT: normal; FONT-SIZE: 12pt">The 
  first draft initiated by eng.&nbsp;Mohamed Hessen Ebraheem and tested by: 
  eng. Nabeel Saad&nbsp;Ebraheem, at 31 July 2003, accepted by general 
  director eng.&nbsp;Shauky Mahmoud&nbsp;and approved by eng.Mohamed Mahdey 
  Alnshar&nbsp; Head Sector of Sidi Kirir 1,2&nbsp; PS&nbsp;&nbsp; 
</SPAN></P></BLOCKQUOTE></FONT><FONT face=Arial size=1>
<P dir=ltr style="MARGIN-BOTTOM: -5px" align=left><FONT face=Arial size=5>Safety 
Precautions</FONT></P></FONT></B><FONT size=1>
<UL><FONT face="Times New Roman" size=2>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><FONT 
  size=3>A work permit must be issued and the qualified maintenance staff should 
  carry the suitable safety category,</FONT></P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><FONT 
  size=3>Safety fence (rope) with caution marks surrounding the work 
  area,</FONT></P></FONT></FONT><FONT face="Times New Roman">
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><SPAN 
  dir=ltr>Wear safety helmet, shoes.</SPAN></P></FONT><FONT size=1><FONT 
  face=Arial size=2>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%"><SPAN 
  dir=ltr style="FONT-SIZE: 12pt; FONT-FAMILY: 'Times New Roman'">The breaker 
  must be at first in the <U>opened</U> and <U>discharged</U> status.</SPAN> 
  </FONT></P></LI></UL></FONT><B><FONT face=Arial size=1>
<P align=left><FONT face=Arial size=5>Tools and Equipment</FONT></P>
<UL></FONT></B><FONT face="Times New Roman" size=3>
  <LI>
  <P class=MsoNormal 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><SPAN 
  dir=ltr style="FONT-SIZE: 12pt; COLOR: black">Safety helmet and safety 
  shoes.</SPAN> </P>
  <LI>
  <P class=MsoNormal 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">Complete 
  tool set kit, and Grease. </P></LI></UL></FONT><B><FONT face=Arial size=1>
<P align=left><FONT face=Arial size=5>Work to be Carried 
Out</FONT></P></FONT></B><FONT face="Times New Roman">
<OL>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Put the 
  breaker in the opened position</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Wipe up the 
  lubricant in order to see the metal surface condition.</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Check that 
  the burnished silver surface must be with no copper at more than one 
  location.</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Re- 
  lubricate the surface.</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Drops of 
  mechanical oil ( Mobil 1 ) at each bearing.</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Apply a film 
  of grease on the four corners of the closing spring guide.</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Check that 
  the contact surface cleaned and lubricated.</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Grease the 
  movable contact rod of the interrupter.</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 4px" align=left>Grease the 
  secondary disconnects coupler pins.</P></LI></OL></FONT><B>
<FONT face=Arial 
size=1>
<P align=left><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code: <BR>Checked 
by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;Date :</FONT></P></FONT></B></BODY></HTML>