<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0052)http://web/appr_docs/ad_subst/ad_sub_tp/B-019-r0.htm -->
<!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm --><!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-108-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 6.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="\\WEB\forms\html mpis TP form\tp new 2000.dot" 
name=Template>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:15.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</HEAD>
<BODY vLink=#800080 link=#0000FF background="../../../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=593 border=1>
  <TBODY>
  <TR><FONT face=Arial size=5>
    <TD vAlign=center width=52 height=1 rowSpan=6>
      <P align=center>
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="221"></P></TD>
    <B>
    <TD vAlign=top width=501 colSpan=2 height=1>
      <TABLE height=33 width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="42%" height=29>
            <P dir=ltr align=left><b><FONT face=Arial size=5><X1>Power 
            Stations</X1></FONT></b></P></TD>
          <TD align=right width="98%" height=29><b><FONT face=Arial 
            size=5><X1>Technical Procedure 
    </X1></FONT></b></TD></TR></TBODY></TABLE></TD></B></FONT></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=295 height=1 rowSpan=3>
      <P dir=ltr align="left"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></FONT><FONT face=Arial size=2>
      GIS Circuit Breaker 220kv</FONT></B><FONT face=Arial size=2><B><SPAN 
      style="FONT-FAMILY: Arial"> <br>
      </SPAN></B></FONT><b></FONT><font FACE="Arial" SIZE="2">245  MHME ID</font></b><FONT face=Arial size=2><b><span style="font-family: Arial"><br>
      </span>Nuova Magrini Galileo</b></FONT></P></TD><FONT face=Arial size=1>
    <TD vAlign=top width=188 height=38><b><FONT face=Arial size=5><FONT 
      face=Arial size=1>Document No:</FONT><X4><FONT face=Arial 
      size=3>&nbsp;&nbsp;</FONT></FONT><X4></FONT><FONT face=Arial size=2>&nbsp; CB-108-r0</FONT></b></TD></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=188 height=38><b><FONT face=Arial size=1>Issued 
      to:</FONT></b><X4><B><FONT face=Arial size=2>&nbsp;</FONT></B><X4><FONT face=Arial size=2><B> Sidi Krir 1,2 
    PS and<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Radt Aswan 220KV SS</B></FONT></TD></FONT></TR>
  <TR><FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=204 height=33>
      <P dir=ltr align=justify><b><FONT face=Arial size=1>Status:</FONT>&nbsp; <X6><FONT face=Arial size=2>
      &nbsp;&nbsp;&nbsp; &nbsp; </FONT></X6></b><X6><b><FONT face=Arial size=2>
      APPROVED</FONT></b></X6><FONT size=2 face="Arial"></P></TD></FONT></TR>
  <TR>
    <TD vAlign=top width=295 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<BR></B></FONT><B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Equipment Inspection&nbsp;&nbsp;(I1-M1)</SPAN></B></TD><FONT size=2>
    <TD dir=ltr vAlign=top width=204 height=1>
      <P dir=ltr align=justify><b><FONT face=Arial size=1>Approved 
      Date:</FONT><FONT size=2><FONT face=Arial size=2> </FONT><FONT face=Arial 
      size=1>&nbsp;&nbsp;&nbsp;&nbsp; 12 June 2004</FONT></FONT></b></P></TD></FONT></TR>
  <TR><FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=204 height=1><FONT face=Arial size=1>
      <P dir=ltr align=justify><b>Date to be Reviewed:&nbsp;&nbsp;</b><FONT size=2><b><FONT face=Arial 
      size=1>June 2009</FONT></b></FONT></FONT></P></TD></FONT></TR></TBODY></TABLE>
<P align=left style="margin-top: 30; margin-bottom: 20"><FONT size=4><B><FONT face=Arial 
size=5>Introduction</FONT></B></FONT></P>
</font>
</font>
<FONT face="Times New Roman">
<BLOCKQUOTE dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><SPAN 
  dir=ltr>This document lists the equipment inspection I1, which must be 
  performed </SPAN>on a monthly bases<SPAN 
  dir=ltr> as indicated by M1 in the title block </SPAN>
  </P>
 </P>
    <p style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8" align="justify" dir="ltr"><font size="3">The first draft initiated by eng.&nbsp;</span><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt; line-height:120%; text-decoration:none">Mohamed 
  Hesain Ibrahem, tested by eng Hamdy Taher Aly at 30 July 2003, accepted by general director eng. Shawqy Mahmoud Atta Alah, and approved by eng. Mohamed Mahdy Rezq Alah Al Nashar Head sector of Sidi Kirir
  <font face="Times New Roman" size="1">
  <font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt; line-height:120%; text-decoration:none"> 
<FONT face="Times New Roman">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify><SPAN 
  dir=ltr>
  Also the first draft initiated by eng.&nbsp;</span></font><font size="3"><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt">Atef Abdel Karem Mohamed 
  at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem &amp; eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: 
  Aswan Network Head sector UE zone, EETCo.</span></font></p>
  </font></span>
  </font>
  </font>
  </span>
  </font>
<FONT face=Arial size=1>
</blockquote>
<P dir=ltr align=left style="margin-bottom: 12; margin-top:20"><B><FONT face=Arial size=5>Safety 
Precautions</FONT></B></P>
</font>
  </font><font size="3">
  <FONT face=Arial size=5>
  <FONT size=3 face="Times New Roman">

  <ul>
  <FONT size=3 face="Times New Roman">

<font face="Times New Roman" size="2">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr"><font size="3">
    Safety fence (rope) with caution marks surrounding the work area is 
    required.</font></p>
  

</font>


<font face="Times New Roman">
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr"><span dir="ltr">
    Wear safety and healthy equipment as helmet, </span><font FACE="Times New Roman" size="3">


    safety shoes, 
     
    breathing mask, and safety glasses</font></p>
  

    </li>
  

</font>


    </FONT>


    <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8; margin-top:0">
  B<FONT face="Times New Roman"><span style="font-size: 12.0pt">reaker in 
  service.</span></font></li>
</ul>
</FONT><FONT face=Arial size=1>
    <B>
<P align=left style="margin-top: 20; margin-bottom: 20"><FONT face=Arial size=5>Tools and Equipment</FONT></P>
</B></font>
    <FONT size=3 face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  SF6 gas handling and reconditioning trailer.</li>
    <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  SF6 gas detector,
  Electrical tool kit, soap studs, and torque wrench</li>
    <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8; line-height:150%" dir="ltr">
  An industrial  vacuum cleaner, plus clean and dry cloth, rags.</li>
</ul>
</FONT><FONT face=Arial size=1>
    <B>
<P align=left style="margin-top: 15; margin-bottom: 20"><FONT face=Arial size=5>Work to be Carried Out</FONT></P></B>
</font></font>
    <FONT face="Times New Roman">
    <blockquote>
    <p class="MsoNormal" style="margin-top: 12; margin-bottom: 8" align="justify" dir="ltr">
  <span dir="ltr">With the breaker in service, perform the inspections and maintenance 
  operations listed hereunder and record in a logbook anything note</span>worthy.</blockquote>
<p class="MsoNormal" style="margin-top: 12; margin-bottom: 8" align="justify" dir="ltr">
  &nbsp;<p class="MsoNormal" style="margin-top: 12; margin-bottom: 8" align="justify" dir="ltr">
  &nbsp;<ol>
    <li dir="ltr">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <span dir="ltr">
  Make sure that after every compressor pump-up cycle, the water that might have 
  collected in the compressor condensate tap is automatically and completely 
  drained by the elctro-valve that is connected to the trap bottom, and
    <span dir="LTR">drain 
    the condensate water from the compressor </span>manually and record the 
    status to be maintained.<span dir="LTR"> .</span></li>
    </li>
    <li dir="ltr">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
    <span dir="LTR">Check the compressor oil level and 
    if necessary, fill up with air compressor oil.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
    Read and
    <span dir="LTR">record the gas pressure values of each pole (5.8bar). If 
    not, </span>check for SF6 gas leakage of CB compartment using gas detector and 
    if there is leakage use soap studs<FONT size=3 face="Times New Roman">
    to confirm the leakage, then correct the leakage.</FONT></li>
    </li>
    <li dir="ltr">
    <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
    Clean the outside surface of circuit breaker from dust using
    <FONT size=3 face="Times New Roman">
    vacuum cleaner.</FONT><FONT face=Arial></li></font>
  <li dir="ltr">
  <p ALIGN="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Read and record the number of breaker operations and the values indicated by the 
  compressor hour meter, if provided</li>
  <li dir="ltr">
  <p ALIGN="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Check the tightness of bolts using torque wrench referred to the attached 
  table</li>
</ol>
</span>
</font>
  <span dir="ltr">
  <FONT face=Arial size=1>
<P align=left><FONT face=Arial 
size=2><B>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code: <BR>Checked 
by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</B>.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
<B>&nbsp;&nbsp;&nbsp;&nbsp;Date :</B></FONT></P></BODY></HTML>