<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0052)http://web/appr_docs/ad_subst/ad_sub_tp/B-019-r0.htm -->
<!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm --><!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-124-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="\\WEB\forms\html mpis TP form\tp new 2000.dot" 
name=Template>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:15.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</HEAD>
<BODY vLink=#800080 link=#0000FF background="../../../../images/approved%20mark.jpg">
<FONT face=Arial size=5>
<TABLE height=1 cellSpacing=1 cellPadding=7 width=571 border=1>
  <TR>
    <TD vAlign=center width=52 height=1 rowSpan=6>
      <P align=center>
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="221"></P></TD>
    <B>
    <TD vAlign=top width=479 colSpan=2 height=1>
      <TABLE height=33 width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="44%" height=29>
            <P dir=ltr align=left><b><FONT face=Arial size=5><X1>Power 
            Stations</X1></FONT></b></P></TD>
          <TD align=right width="96%" height=29><b><FONT face=Arial 
            size=5><X1>Technical Procedure 
    </X1></FONT></b></TD></TR></TBODY></TABLE></TD></B></TR>
  <TR>
    <TD vAlign=top width=285 height=1 rowSpan=3>
      <P dir=ltr align="left"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></FONT><FONT face=Arial size=2>
      GIS Circuit Breaker 220kv</FONT></B><FONT face=Arial size=2><B><SPAN 
      style="FONT-FAMILY: Arial"> <br>
      </SPAN></B></FONT><b></FONT><font FACE="Arial" SIZE="2">245  MHME ID</font></b><FONT face=Arial size=2><b><span style="font-family: Arial"><br>
      </span>Nuova Magrini Galileo</b></FONT></P></TD><FONT face=Arial size=1>
    <TD vAlign=top width=176 height=38><b><FONT face=Arial size=5><FONT 
      face=Arial size=1>Document No:</FONT><X4><FONT face=Arial 
      size=3>&nbsp;&nbsp;</FONT></FONT><X4></FONT><FONT face=Arial size=2> CB-124-r0</FONT></b></TD>
</font>
  </TR>
  <TR>
    <TD vAlign=top width=176 height=38><b><FONT face=Arial size=1>Issued 
      to:</FONT></b><X4><B><FONT face=Arial size=2>&nbsp;</FONT></B><FONT face=Arial size=5><X4><FONT face=Arial size=2><B>Sidi Krir 1,2 
    PS and<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Radt Aswan 220KV SS</B></FONT></FONT></TD></TR>
  <TR><FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=192 height=33>
      <P dir=ltr align=justify><b><FONT face=Arial size=1>Status:</FONT>&nbsp; <X6><FONT face=Arial size=2>
      &nbsp;&nbsp;&nbsp; &nbsp; </FONT></X6></b><X6><b><FONT face=Arial size=2>
      APPROVED</FONT></b></X6><FONT size=2 face="Arial"></P></TD></FONT></TR>
  <TR>
    <FONT face=Arial size=1>
    <TD vAlign=top width=285 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<BR></B><FONT face=Arial size=5>
    <B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Equipment Inspection&nbsp;&nbsp;( I2 
    - Y1 / H 200)</SPAN></B></font></FONT></TD><FONT size=2>
    <TD dir=ltr vAlign=top width=192 height=1>
      <P dir=ltr align=justify><b><FONT face=Arial size=1>Approved 
      Date:</FONT><FONT size=2><FONT face=Arial size=2> </FONT><FONT face=Arial 
      size=1>&nbsp;&nbsp;&nbsp;&nbsp; 12 June 2004</FONT></FONT></b></P></TD></FONT>
</font>
  </TR>
  <TR><FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=192 height=1><FONT face=Arial size=1>
      <P dir=ltr align=justify><b>Date to be Reviewed:&nbsp;&nbsp;</b><FONT size=2><b><FONT face=Arial 
      size=1>June 2009</FONT></b></FONT></FONT></P></TD></FONT></TR></TABLE>
<P align=left><FONT size=4><B><FONT face=Arial 
size=5>Introduction</FONT></B></FONT></P>
</font>
    <FONT face="Times New Roman">
<BLOCKQUOTE dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><SPAN 
  dir=ltr>This document lists the equipment inspection I2, which must be 
  performed </SPAN>on an annually bases<SPAN 
  dir=ltr> or after 200 operating hours of compressor which comes first as indicated by Y1 in the title block.</SPAN></P>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left>Compressor 
  compensation at once time equal 6 minute, <br>
  No. of compressor operations hours = no. of OFF ON/10</P>
  </font>
  <font face="Times New Roman" size="1">
<FONT face="Times New Roman">
    <p style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8" align="justify" dir="ltr"><font size="3">The first draft initiated by eng.&nbsp;</span><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt; line-height:120%; text-decoration:none">Mohamed 
  Hesain Ibrahem, tested by eng Hamdy Taher Aly, accepted by general director eng. Shawqy Mahmoud Atta Alah, and approved by eng. Mohamed Mahdy Rezq Alah Al Nashar Head sector of Sidi Kirir 
<FONT face="Times New Roman">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify><SPAN 
  dir=ltr>
  Also the first draft initiated by eng.&nbsp;</span></font><font size="3"><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt">Atef Abdel Karem Mohamed, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem &amp; eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: 
  Aswan Network Head sector UE zone, EETCo.</span></font></font></p>
    <FONT face="Times New Roman">
  <font face="Arial" size="3">
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 12; TEXT-INDENT: 0cm" align="justify">
  <b><u>General Description of the Circuit Breaker</u></b></p>
  </font>
<BLOCKQUOTE dir="ltr">
  <font face="Times New Roman" size="3">
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: -8; MARGIN-BOTTOM: 8px; TEXT-INDENT: 0cm" align="justify">
  The MHMe-ID interrupting circuit breakers are designed and built as single 
  phase Modular components or sub-assemblies</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - One 280 liter vessel in welded aluminum sheet, proved with.</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - Self sealing gas filling coupling</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - A basket capable of containing 3.5kg of molecular sieves.</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - A safety plate to prevent over pressure effects</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - Two coupling flanges for attaching the pole vessel.</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - Two supporting insulators in epoxy resin.</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - One base box with pneumatic mechanism.</p>
  <p class="MsoBodyTextIndent" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; TEXT-INDENT: 0cm" align="justify">
  &nbsp;&nbsp;
  - One puffer type interrupting assembly, including fixed and movable contacts.</p>
    </BLOCKQUOTE>
  <font FACE="Arial" style="font-size: 11pt">
  <span style="line-height: 120%; text-decoration: underline; font-weight: 700" dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0; line-height:100%">
General Description<font face="Arial" size="3"><b><u> of Air Compressor</u></b></font></span></font></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:6; margin-bottom:0; line-height:100%">
  <font FACE="Times New Roman">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
The compressor proper of Westinghouse design and construction has the following 
nameplate rating:</p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="40%" id="AutoNumber2" height="122">
    <tr>
      <td width="7%" style="border-style: none; border-width: medium" height="25">&nbsp;</td>
      <td width="54%" style="border-style: none; border-width: medium" height="25" valign="bottom">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
  <font FACE="Times New Roman">
  &nbsp;Operating pressure</font></span></font></td>
      <td width="39%" style="border-style: none; border-width: medium" height="25" valign="bottom">
      18 bar</td>
    </tr>
    <tr>
      <td width="7%" style="border-style: none; border-width: medium" height="17">&nbsp;</td>
      <td width="54%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
&nbsp;Displacement</span></font></td>
      <td width="39%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
      130&nbsp; cu cm</span></font></td>
    </tr>
    <tr>
      <td width="7%" style="border-style: none; border-width: medium" height="17">&nbsp;</td>
      <td width="54%" style="border-style: none; border-width: medium" height="17">&nbsp;<font FACE="Times New Roman" size="3"><span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">Air 
      delivery at 18 bar</span></font></td>
      <td width="39%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
      105&nbsp; L/min</span></font></td>
    </tr>
    <tr>
      <td width="7%" style="border-style: none; border-width: medium" height="17">&nbsp;</td>
      <td width="54%" style="border-style: none; border-width: medium" height="17">&nbsp;<font FACE="Times New Roman" size="3"><span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">Speed</span></font></td>
      <td width="39%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
      1450&nbsp; rpm</span></font></td>
    </tr>
    <tr>
      <td width="7%" style="border-style: none; border-width: medium" height="17">&nbsp;
      </td>
      <td width="54%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
&nbsp;Power</span></font></td>
      <td width="39%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
      2&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; HP</span></font></td>
    </tr>
    <tr>
      <td width="7%" style="border-style: none; border-width: medium" height="17">&nbsp;
      </td>
      <td width="54%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
&nbsp;Oil sump capacity</span></font></td>
      <td width="39%" style="border-style: none; border-width: medium" height="17">
  <font FACE="Times New Roman" size="3">
  <span style="line-height: 120%; text-decoration: none; font-weight: 400" dir="ltr">
      250&nbsp; cu&nbsp; cm</span></font></td>
    </tr>
  </table>
</span>
</font>
  </font>
  </font>
  </span>
  </font>
  </font></font>
    </BLOCKQUOTE>
  </font><FONT face=Arial size=5>
<FONT face=Arial size=1>
<P dir=ltr align=left style="margin-top: -4; margin-bottom: -4"><B><FONT face=Arial size=5>Safety 
Precautions</FONT></B></P>
</font>
  <FONT size=3 face="Times New Roman">

<font face="Times New Roman">
  <ul dir="ltr">
  

</font>


<font face="Times New Roman" size="2">
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr">
    <span dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    ID safety category,</font></span></p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr">
    <span dir="ltr"><font size="3">
    Safety fence (rope) with caution marks surrounding the work area is 
    required.</font></span></p>
  

    </li>
  

</font>


<font face="Times New Roman">
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr"><span dir="ltr">
    Wear safety and healthy equipment as helmet, </span><font FACE="Times New Roman" size="3">


    safety shoes, 
     
    breathing mask, and safety glasses</font></p>
  

    </li>
  

</font>


    <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 4; margin-top:0">
  <FONT size=3 face="Times New Roman">
  <span dir="ltr">Breaker should be isolated, in full open position and  grounding 
  on both sides of CB is 
  required.</span></FONT></li><font FACE="Times New Roman">


    </font>


    <font FACE="Times New Roman" size="3" color="#0000FF">


    </font>


    <font FACE="Times New Roman" size="3">


    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 4">Switch off control current


    (d.c) </li>


    <font FACE="Times New Roman">for CB


    </font>


    </font>


<font FACE="Times New Roman">


    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 4">Switch on the ventilation.</li>
</ul>


    </font>


</FONT><FONT face=Arial size=1>
    <B>
<P align=left style="margin-top: -4; margin-bottom: -4"><FONT face=Arial size=5>Tools and Equipment</FONT></P>
</B></font>
    <FONT size=3 face="Times New Roman">
  <ul>
    <li>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  Electrical tool kit, and torque wrench<u> </u></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" align="left" dir="ltr">
  An industrial  vacuum cleaner, plus clean, dry cloth rags</li>
    <li>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  SF6 gas handling and reconditioning trailer.</li>
    <li>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  SF6 gas detector, p<font face="Times New Roman">ortable pressure gauge.</font></li>
    <li dir="ltr">
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 4" dir="ltr">
  <font face="Times New Roman">MP MOLYSLIP grease, soapsuds, and vacuum cleaner</font></ul>
</FONT><FONT face=Arial size=1>
    <B>
<P align=left style="margin-top: -4; margin-bottom: -4"><FONT face=Arial size=5>Work to be Carried Out</FONT></P></B>
</font></font>
    <FONT face="Arial"><ol>
</ol>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <b>Compressor &quot;Operating Mechanism</b></font><FONT face="Times New Roman">&quot;<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Drain the lubricating oil through plug 45 figure 2, remove the opposite plug 54, remove 
  the opposite plug 54 as well, clean out the crankcase bottom if possible use a blast of compressed air. Re-apply the plugs and refill with new 
  heavy - duty, air compressor oil.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Clean out filter 17 figure 2, and the inside of condensate trap 7 figure 1</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Remove the collar that fixes the air cleaner to the suction duct and clean up 
  filter 5 figure 1, with petrol and dry it out with compressed air </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  With piping system at 18 bar, check safety valve 3 for correct operation by 
  pulling up the valve plunger </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span dir="LTR">Check the air pressure drop stages.&nbsp; Alarm, and trip</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Check the pressure drop caused by the safety valve operation and by the 
  subsequent air pressure recovery as follows:</li>
</ol>
<blockquote>
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: -12; margin-bottom: 4" dir="ltr" align="left">
  The operating points of all pressure-operated contacts 63, 63L, 63AL, and 63R</li>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  The pressure at which the safety valve recloses</li>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  Check the compressor pump-up time ref. to the commissioning value</li>
  </ul>
</blockquote>
</font>
    <FONT face="Arial">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <b>Circuit Breaker</b></font><FONT face="Times New Roman"><ol>
  <li>
  <p ALIGN="LEFT" dir="ltr" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  Make sure that all contact circuit terminals and auxiliary switch contacts are 
  clean and tightened,</li>
  <li dir="ltr">
  <p ALIGN="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Make sure that the control circuits are de-energized, and check that all pivot pins of the bistable spring devise and the auxiliary contact links of each pole are 
  cleaned 
  and lubricated if necessary, clean out, inspect and re-lubricate the pins, 
  using MP MOLYSLIP grease.</li>
  <li dir="ltr">
  <p ALIGN="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Switch ON the dc control circuit.</li>
  <li dir="ltr">
  <p ALIGN="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Make sure that the control circuits and indicator circuits are energized, check the operating pressure of 
  the gas alarm and interlock contacts 63GAL and 63G of the gas pressure gauge, 
  by loosening and retightening the pressure gauge coupling so as to produce a 
  transient, local pressure drop sufficient to close and re-open the gauge 
  contacts and whether the operating pressures comply with the assigned values.<br>
&nbsp;&nbsp;&nbsp; - Normal pressure from 6 to 6.5bar, Alarm from 5.8 to 5.9bar, 
  and trip &quot;lockout at 5.5bar.</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  If necessary, refill each breaker pole with SF6 gas</li>
  <li dir="ltr">
  <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Using soapsuds, make sure that the gauge couplings are gas-tight again </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Check SF6 gas leakage for CB compartment.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Check the SF6 humidity ref to MPIOS doc no. TD-SS-006-r1</li>
</ol>
</font>
<FONT face=Arial size=1>
<P align=left><FONT face=Arial 
size=2><B>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code: <BR>Checked 
by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</B>.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
<B>&nbsp;&nbsp;&nbsp;&nbsp;Date :</B></FONT></P><p align="left">&nbsp;</p>
<p align="left"><img border="0" src="graphics/CB-124-01.jpg" width="600" height="355"></p>
<p align="left"><img border="0" src="graphics/CB-124-04.jpg" width="350" height="233"></p>
</font>
<FONT face=Arial size=2>
<p align="center">Figure 1</p>
</font>
<FONT face=Arial size=1>
<p align="left">&nbsp;</p>
<p align="left">&nbsp;</p>
<p align="left"><img border="0" src="graphics/CB-124-02.jpg" width="577" height="415"></p>
<p align="left">&nbsp;</p>
<p align="left"><img border="0" src="graphics/CB-124-03.jpg" width="545" height="233"></p>
<p align="center">Figure 2</p>
</font>

</BODY></HTML>