<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0052)http://web/appr_docs/ad_subst/ad_sub_tp/B-019-r0.htm -->
<!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm --><!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-125-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="\\WEB\forms\html mpis TP form\tp new 2000.dot" 
name=Template>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:15.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY vLink=#800080 link=#0000FF background="../../../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=600 border=1>
  <TBODY>
  <TR><FONT face=Arial size=5>
    <TD vAlign=center width=52 height=1 rowSpan=6>
      <P align=center style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>
      <img border="0" src="../../../../images/mpis-1.gif" width="59" height="225"></B></FONT></P></TD>
    <B>
    <TD vAlign=top width=508 colSpan=2 height=1>
      <TABLE height=33 width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="42%" height=29>
            <P dir=ltr align=left style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial size=5><X1>Power 
            Stations</X1></FONT></b></P></TD>
          <TD align=right width="98%" height=29>
          <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
            size=5><X1>Technical Procedure 
    </X1></FONT></b></TD></TR></TBODY></TABLE></TD></B></FONT></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=305 height=1 rowSpan=3>
      <P dir=ltr align="left" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></FONT></B><FONT face=Arial size=5>
      <B><FONT face=Arial size=2>
      GIS Circuit Breaker 220kv</FONT></B><FONT face=Arial size=2><B><SPAN 
      style="FONT-FAMILY: Arial"> <br>
      </SPAN></B></FONT></FONT><b><font FACE="Arial" SIZE="2">245  MHME ID</font></b><FONT face=Arial size=2><b><span style="font-family: Arial"><br>
      </span>Nuova Magrini Galileo</b></FONT></font></P></TD><FONT face=Arial size=1>
    <TD vAlign=top width=185 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial size=5><FONT 
      face=Arial size=1>Document No:</FONT><X4><FONT face=Arial 
      size=3>&nbsp; &nbsp;</FONT></FONT><X4></FONT><FONT face=Arial size=2>CB-125-r0</FONT></b></TD></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=185 height=38>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5>
    <b><FONT face=Arial size=1>Issued 
      to:</FONT><X4><FONT face=Arial size=2>&nbsp;&nbsp;</FONT></b><X4><B><FONT face=Arial size=2>&nbsp;</FONT></B></FONT><X4><FONT face=Arial size=2><B>Sidi Krir 1,2 
    PS and<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Radt Aswan 220KV SS</B></FONT></TD></FONT></TR>
  <TR><FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=201 height=33>
      <P dir=ltr align=justify style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial size=1>
      Status:&nbsp;</FONT></b><FONT size=2 face="Arial"><b> <X6>&nbsp;&nbsp;&nbsp; &nbsp; </X6></b><X6><b>APPROVED</b></X6></FONT></P></TD></FONT></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=305 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Procedure:<BR></B></FONT><B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Equipment Inspection &nbsp;( I3 - 
    Y2 / H 600 )</SPAN></B></TD><FONT face=Arial size=1>
    <FONT size=2>
    <TD dir=ltr vAlign=top width=192 height=1>
      <P dir=ltr align=justify><b><FONT face=Arial size=1>Approved 
      Date:</FONT><FONT size=2><FONT face=Arial size=2> </FONT><FONT face=Arial 
      size=1>&nbsp;&nbsp;&nbsp;&nbsp; 12 June 2004</FONT></FONT></b></P></TD></FONT>
</font>
    </FONT></TR>
  <TR><FONT size=2 face="Arial">
    <TD dir=ltr vAlign=top width=192 height=1><FONT face=Arial size=1>
      <P dir=ltr align=justify><b>Date to be Reviewed:&nbsp;&nbsp;</b><FONT size=2><b><FONT face=Arial 
      size=1>June 2009</FONT></b></FONT></FONT></P></TD></FONT></TR></TBODY></TABLE>
<P align=left><FONT size=4><B><FONT face=Arial 
size=5>Introduction</FONT></B></FONT></P>
</font></font>
    <FONT face="Times New Roman">
<BLOCKQUOTE dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=justify><SPAN 
  dir=ltr>This document lists the equipment inspection I3 which must be 
  performed </SPAN></font>
    <FONT face="Times New Roman" size=1>
    <span style="font-size: 12.0pt; color: black">every two years or every six hundred 
  operating hours of the air compressor</span></font><FONT face="Times New Roman"><SPAN 
  dir=ltr> which comes first as indicated by Y2 / H600 in the title block</SPAN><span dir="LTR">&nbsp;
  </span></font></P>
<FONT face="Times New Roman" size="1">
    <p style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8" align="justify" dir="ltr"><font size="3">The first draft initiated by eng.&nbsp;</span><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt; line-height:120%; text-decoration:none">Mohamed 
  Hesain Ibrahem, tested by eng Hamdy Taher Aly, accepted by general director eng. Shawqy Mahmoud Atta Alah, and approved by eng. Mohamed Mahdy Rezq Alah Al Nashar Head sector of Sidi Kirir
  <font face="Times New Roman" size="1">
  <font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt; line-height:120%; text-decoration:none"> 
<FONT face="Times New Roman">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify><SPAN 
  dir=ltr>
  Also the first draft initiated by eng.&nbsp;</span></font><font size="3"><font face="Times New Roman" size="1"><span dir="ltr" style="font-weight: normal; font-size: 12pt">Atef Abdel Karem Mohamed 
  at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem &amp; eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: 
  Aswan Network Head sector UE zone, EETC.</span></font></p>
  </font></span>
  </font>
  </font>
  </span>
  </font>
  </font></font>
  <FONT face=Arial size=5>
    <FONT face="Times New Roman" size=1>
  </BLOCKQUOTE>
</font><FONT face=Arial size=1>
<P dir=ltr align=left><B><FONT face=Arial size=5>Safety Precautions</FONT></B></P>
</font>
  <FONT size=3 face="Times New Roman">

<font face="Times New Roman" size="2">
<UL>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr"><font size="3">
    Safety fence with caution marks surrounding the work area is 
    required.</font></p>
  

</font>


  <FONT size=3 face="Times New Roman">


<font face="Times New Roman">
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left" dir="ltr"><span dir="ltr">
    Wear safety and healthy equipment as helmet, </span><font FACE="Times New Roman" size="3">


    safety shoes, 
     
    breathing mask, and safety glasses</font></p>
  

    </li>
  

</font>


</FONT>
  <FONT size=3 face="Times New Roman">


    <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 4; margin-top:0">
  <span dir="ltr">Breaker should be isolated, in full open position and  grounding 
  on both sides of CB is 
  required.</span></li><font FACE="Times New Roman">


    </font>


    <font FACE="Times New Roman" size="3" color="#0000FF">


    </font>


    </FONT>


  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 4; margin-top:0">
  <span style="color: black" dir="LTR">Shut down the power supply</span></li>
  <FONT size=3 face="Times New Roman">


    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 4">Switch off control current


    (d.c) </li>


    <font FACE="Times New Roman">for CB


    </font>


  <font FACE="Times New Roman">


    <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 4">Switch on the ventilation.</li>


    </font>


</FONT>
</UL></FONT><FONT face=Arial size=1>
    <B>
<P align=left><FONT face=Arial size=5>Tools and Equipment</FONT></P>
<UL></B></font>
    <FONT size=3 face="Times New Roman">
  <li>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  <span style="font-size: 12.0pt; color: black" dir="LTR">Safety helmet, safety 
  shoes, and Gas 
  detector.</span></li>
  <font FACE="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" align="left" dir="ltr">
  An industrial - type vacuum cleaner, plus clean, lint - free dry cloth rags</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" align="left" dir="ltr">
  Bottles of loctite 242 and 270 (by loctite, segrate, Milan, Italy)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" align="left" dir="ltr">
  A tool kits with metric spanners and keys</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" align="left" dir="ltr">
  A tin of Molykote 111 greases (Fapa, Bergamo, Italy)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" align="left" dir="ltr">
  A tin of FOMBLIN UT 18 (Montedison, Milan, Italy)</li>
</font>
</UL></FONT><FONT face=Arial size=1>
    <B>
<P align=left><FONT face=Arial size=5>Work to be Carried Out</FONT></P></B>
</font></font>
    <FONT face="Times New Roman">
  <ol>
  <li dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left>
  Carryout the procedures mentioned at MPIS document no. CB-124-r0 annually or 
  200 operation hours of compressor inspection</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Strip, clean up, inspect and re-assemble the intake and delivery valve 
  assemblies 42 &amp; 58, the non-return valve 15 as well as the breather and oil 
  baffle placed on the crank case rear cover 46&nbsp; figure 1, 2</li>
    </font>
    <li dir="ltr">
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><FONT face="Times New Roman" size=1>
  <span style="font-size: 12.0pt; line-height: 150%; color: black" dir="LTR">
  Check of the condensate resistor operation.</span></font><FONT face="Times New Roman"><li dir="ltr">
<P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left>
  <FONT face="Times New Roman" size=1>
  <span style="font-size: 12.0pt; line-height: 150%; color: black" dir="LTR">
  Substitute the inlet and delivery valves <u>in case of abnormal charging 
time</u>.</span></font></li>
    <li dir="ltr">
<P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left>
  <FONT face="Times New Roman" size=1>
  <span style="font-size: 12.0pt; line-height: 150%; color: black" dir="LTR">
  Substitute
  the compression rings <u>in case of abnormal charging time</u>.</span></font></li> </li>
    </font>
    </ol>
<FONT face=Arial size=1>
<P align=left><FONT face=Arial 
size=2><B>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code: <BR>Checked 
by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</B>.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
<B>&nbsp;&nbsp;&nbsp;&nbsp;Date :</B></FONT></P></font>
<p align="left"><img border="0" src="graphics/CB-124-01.jpg" width="600" height="355"></p>
<p align="left"><img border="0" src="graphics/CB-124-04.jpg" width="350" height="233"></p>
<FONT face=Arial size=2>
<p align="center">Figure 1</p>
</font>
<p align="center">&nbsp;</p>
<p align="left"><img border="0" src="graphics/CB-124-02.jpg" width="577" height="415"></p>
<p align="left">&nbsp;</p>
<p align="left"><img border="0" src="graphics/CB-124-03.jpg" width="545" height="233"></p>
<p align="center">
<FONT face=Arial size=2>
Figure 2</font></p>


<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>