<html dir="rtl">

<head>
  <link rel="stylesheet" href="../../../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>CB-303-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
span.SpellE
	{}
span.GramE
	{}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body text="#000080" bgcolor="#FFFFFF" background="../../../../images/approved%20mark.jpg" bgproperties="fixed">

<table height="1" cellSpacing="1" cellPadding="7" width="605" border="1" dir="ltr" align="left">
  <tr>
    <td vAlign="bottom" width="48" height="1" rowSpan="6" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <img border="0" src="../../../../images/mpis-1.gif" width="59" height="214">&nbsp; </td>
    <td vAlign="top" width="520" colSpan="2" height="1" dir="ltr">
      <TABLE width="100%" border=0 dir="ltr">
        <TR>
          <TD width="42%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b>
          <font face="Arial" size="5" color="#000000">Power Stations</font></b></TD>
          <TD align=right width="98%" dir="ltr">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B>
          <FONT face=Arial 
            size=5 color="#000000"><X1>Technical Procedure</X1></FONT></B></TD></TR></TABLE></td>
  </tr>
  <tr>
    <td vAlign="top" width="250" height="50" rowSpan="3" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font color="#000000"><font face="Arial" size="1"><b>Equipment</b></font><b><font face="Arial" size="2"><br>
    Switchgear
    3 Phase 380 V  , 50 HZ<br>
    NZM3 - XAV - Moeller<br>
    FE- Mr.8-1280 / GM08 -
    Siemens</font></b></font></td>
    <td vAlign="middle" width="253" height="24" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font color="#000000">
    <b><font face="Arial" size="1">
    Document No.:</font> <X3><FONT face=Arial size=2>
    &nbsp;CB-303-r0</FONT></X3></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="253" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font color="#000000">
    <b><font face="Arial" size="1">Issued 
    to:</font><font face="Arial" size="3"> </font>
    </b></font><font face="Arial" color="#000000"><b>
    <span style="font-size: 10.0pt">&nbsp;Damanhour 65 MW&nbsp;&nbsp; </span></b></font></td>
  </tr>
  <tr>
    <td vAlign="middle" width="253" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><font color="#000000"><font face="Arial" size="1">
    <b>Status:&nbsp;</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font><b><font face="Arial" size="2" color="#000000">&nbsp;</font></b><font face="Arial" size="2"><b>&nbsp;APPROVED</b></font></font></td>
  </tr>
  <tr>
    <td vAlign="top" width="250" height="1" rowSpan="2" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><br>
    <b><span style="font-family: Arial,sans-serif"><font size="2">Equipment 
    Inspection (I2- Y1)</font></span></b></font></td>
    <B>
    <td vAlign="middle" width="271" height="1" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Approved Date:&nbsp;&nbsp;&nbsp; 28 Aug 2008</font></b></td>
    </B>
  </tr>
  <tr>
    <B>
    <td vAlign="middle" width="271" height="11" dir="ltr" align="left">
    <p dir="ltr" style="margin-top: 0; margin-bottom:0"><b><font face="Arial" size="1" color="#000000">
    Date to be reviewed:&nbsp;&nbsp; Aug 2013</font></b></td>
    </B>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  &nbsp;</p>
  <p class=MsoNormal style='mso-element:frame;mso-element-wrap:auto;mso-element-anchor-vertical:
  paragraph;mso-element-anchor-horizontal:margin;mso-height-rule:exactly; margin-bottom:0; margin-top:0' dir="ltr" align="left">
  <font color="#000000"><b><span
  style='font-size:10.0pt;font-family:"Arial","sans-serif";mso-ascii-theme-font:
  minor-bidi;mso-hansi-theme-font:minor-bidi;mso-bidi-theme-font:minor-bidi;
  mso-fareast-language:EN-US'>&nbsp;<o:p>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </o:p></span></b></p>
  </font>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
<font color="#000000">
<font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-family:&quot;Times New Roman&quot;">This document outlines the 
equipment inspection I2, which must be performed on yearly bases as indicated 
by Y1 in the title block.</span></p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-family: Times New Roman">The first initiated by eng. Mohamed 
Mostafa El-Zalabany, tested by eng. Samir Ouf Hassoub, </span>accepted by 
general manager eng. Hamdy Dorgam, <span dir="ltr">
<font face="Times New Roman">approved by eng. Gaber Mohamed Farahat head sector 
of Damanhour power station, and </font></span>
<font face="Times New Roman" size="3"><span dir="ltr">certified by eng. Sania 
Diab Attia Diab WDEPC Inspection head sector and MPIS coordinator.</span></font></p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<b><font face="Arial" size="5">Safety Precautions</font></b></p>
<ul dir="ltr">
  <li dir="ltr">
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
A work permit must be issued and the maintenance staff should carry the suitable 
safety category</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
Safety fence with caution marks surrounding the work area is required</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
Wear the appropriate safety and healthy equipment as safety shoes, helmet ... 
etc</p>
  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="color: black">Motor is out of service for some works if 
  necessary.</span> </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
  Switch off the CB and 
  withdraw it from its cell.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Switch off the DC power 
  supply for this CB.</li>
</ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<b><font size="5" face="Arial">Tools and Equipment</font></b></p>
<ul dir="ltr">
  <li dir="ltr">
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
Electrical equipment kit.</p>
  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Digital voltmeter, Megger 
  500 V<span style="font-family: Arial Unicode MS">.</span></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Dry cloth, air blower.</li>
</ul>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
<b><font size="5" face="Arial">Work to be carried out</font></b></p>

<ol dir="ltr">
  <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">General cleaning for the CB.
  </li>
  <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Retighten the bolts and nuts for the CB
  </li>
  <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Check ON / OFF circuit of CB
  </li>
  <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Check performance of the limit switch.
  </li>
  <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Check the operation of charging motor and charging of spring.</li>
  <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Check the racking mechanism to ensure it is in the 
    disconnection position. </li>
  <li dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Check the voltage control at the power source and check that 
    there is no line drop between the power source and the breaker<b>.</b></li>
</ol>

<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:</font></b></P>

<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
&nbsp;</p>

</font>

</body></html>