<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0052)http://web/appr_docs/ad_subst/ad_sub_tp/B-019-r0.htm -->
<!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-011-r0.htm --><!-- saved from url=(0055)file://\\Web\mpisweb\draf_docs\all_docs\B-009%20-r0.htm --><!-- saved from url=(0052)file://\\Web\mpisweb\draf_docs\all_docs\B-009-ro.htm --><HTML><HEAD>
  <link rel="stylesheet" href="../../../../style.css"><TITLE>
CB-082-r01&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1256">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="\\WEB\forms\html mpis TP form\tp new 2000.dot" 
name=Template>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:15.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman Backslanted";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY vLink=#800080 link=#0000FF 
background="../../../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=571 border=1>
  <TBODY>
  <TR><FONT face=Arial size=5><B>
    <TD vAlign=center width=52 height=1 rowSpan=6>
      <P align=center><img border="0" src="../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD vAlign=top width=479 colSpan=2 height=1>
      <TABLE height=33 width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="42%" height=29>
            <P dir=ltr align=left><FONT face=Arial size=5><B><X1>Power 
            Stations</X1></B></FONT></P></TD>
          <TD align=right width="98%" height=29><B><FONT face=Arial 
            size=5><X1>Technical Procedure 
    </X1></FONT></B></TD></TR></TBODY></TABLE></TD></B></FONT></TR>
  <TR><B><FONT face=Arial size=5>
    <TD vAlign=top width=289 height=1 rowSpan=3>
      <P dir=ltr><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></B></FONT><FONT face=Arial size=2>
      <b><span style="font-family:Arial">Power Vac Vacuum Circuit Breaker 6.3kV<br>
      ML-18 Mechanism<br>
      GE</span></b></font></P></TD></FONT></B><FONT face=Arial size=1>
    <TD vAlign=top width=172 height=38><b><FONT face=Arial size=5><FONT 
      face=Arial size=1>Document No:</FONT><X4><FONT face=Arial 
      size=3>&nbsp;&nbsp;</FONT></FONT><X4></FONT><FONT face=Arial size=2>CB-082-r01</FONT></b></TD></TR>
  <TR><FONT face=Arial size=5>
    <TD vAlign=top width=172 height=38><b><FONT face=Arial size=1>Issued 
      to:</FONT></b><X4><B><FONT face=Arial size=2>&nbsp;&nbsp; </FONT></FONT>
    <FONT face=Arial size=2>&nbsp; Sidi Krir 1,2</B></TD></FONT></TR>
  <TR><FONT face=Arial size=5><B><FONT size=2>
    <TD dir=ltr vAlign=top width=188 height=33>
      <P dir=ltr align=justify><FONT face=Arial size=1>Status:</FONT>&nbsp; 
      <B><X6><FONT face=Arial size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT></X6></B>
      APPROVED</P></TD></FONT></B></FONT></TR>
  <TR><FONT face=Arial size=5><B>
    <TD vAlign=top width=289 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:<BR></B></FONT><B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Equipment Inspection &nbsp;&nbsp;&nbsp;I1-Y10</SPAN></B></TD><FONT size=2>
    <TD dir=ltr vAlign=top width=188 height=1>
      <P dir=ltr align=justify><FONT face=Arial size=1>Approved 
      Date:</FONT><FONT size=2><FONT face=Arial size=2> </FONT><FONT face=Arial 
      size=1>&nbsp;&nbsp; 31 July 2003</FONT></FONT></B></P></TD></FONT></FONT></TR>
  <TR><FONT face=Arial size=5><B><FONT size=2>
    <TD dir=ltr vAlign=top width=188 height=1><FONT face=Arial size=1>
      <P dir=ltr align=justify>Date to be Reviewed:&nbsp;&nbsp; </FONT></B> <FONT face=Arial size=5>
      <FONT face=Arial 
      size=1>July 2008</FONT></FONT></P></TD></FONT></FONT></TR></TBODY></TABLE>
<P align=left><FONT size=4><B><FONT face=Arial 
size=5>Introduction</FONT></B></FONT></P>
</b></b>
</font><FONT face="Times New Roman">
<BLOCKQUOTE>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=left><SPAN 
  dir=ltr>This document lists the equipment inspection I1, which must be 
  performed </SPAN></font><FONT face="Times New Roman" size=1>
    <span style="font-size: 12.0pt; color: black">very </span></font>
  <FONT face="Times New Roman" size=2>
    <span style="font-size: 12.0pt">10 years</span></font><FONT face="Times New Roman"><SPAN 
  dir=ltr> as indicated by Y10 in the title block. or</SPAN></font><FONT face="Times New Roman" size=2><span style="font-size: 12.0pt"> 
  10,000 no-load operations, or 5,000 on load operations, or 15 fault 
  interruptions </span>
</font></P>
  <B>
  <FONT face="Times New Roman" size=1>
  <P class=MsoBodyTextIndent dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-INDENT: 0cm" 
  align=justify><SPAN dir=ltr style="FONT-WEIGHT: normal; FONT-SIZE: 12pt">The 
  first draft initiated by eng.&nbsp;Mohamed Hessen Ebraheem 
  and tested by: eng.Nabeel Saad&nbsp;Ebraheem, at 31July2003. and accepted by general director eng.&nbsp;Shauky 
  Mahmoud&nbsp;and approved by 
  eng.Mohamed Mahdey Alnshar&nbsp; Head Sector of 
  Sidi Kirir 1,2&nbsp; PS&nbsp;&nbsp; 
</SPAN></P></BLOCKQUOTE>
</font><FONT face=Arial size=1>
<P dir=ltr align=left><B><FONT face=Arial size=5>Safety 
Precautions</FONT></B></P>
</font></b><FONT size=1>
<UL>

<font face="Times New Roman" size="2">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  

</font>


    </font>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
  

</font>


  <FONT size=1>
  <FONT face=Arial size=2>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8" dir="ltr">
    <span style="font-size:12.0pt;
font-family:&quot;Times New Roman&quot;" dir="LTR">The breaker must be at first 
    in the <u>opened</u> and <u>discharged</u> status.</span></li>
</font>
</UL></font><B><B><B><FONT face=Arial size=1>
    <B>
<P align=left><FONT face=Arial size=5>Tools and Equipment</FONT></P>
<UL></B></font>
    </b></b></b>
    <FONT size=3 face="Times New Roman">
  <li>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; color: black" dir="LTR">Safety helmet.</span></li>
  <li>
  <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <span style="font-family: Times New Roman">A (2500 V) Megger</span></li>
</UL></FONT><B><B><B><FONT face=Arial size=1>
    <B>
<P align=left><FONT face=Arial size=5>Work to be Carried Out</FONT></P></B>
</font><FONT face="Times New Roman">
    <FONT face=Arial size=2>
    <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
    <b><span style="font-size: 12.0pt; font-family: Arial">Electrical Checks</span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt; font-family: Arial">Insulation Tests</span></b></p>
</font><FONT face=Arial>
    <p class="MsoHeading7" align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-family: Arial; font-weight: 700; font-style: normal">
    Primary Disconnects</span></p>
</font></b></b></b><FONT face=Arial size=2>
    <blockquote>
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; font-family: Times New Roman">A (2500 V) 
      Megger is used to measures the insulation resistance (phase to phase and 
      Phase to ground) a typical Value of the resistance is &gt; 10000 Mega Ohm.</span></p>
</blockquote>
<B>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:16.0pt;font-family:
Arial">Secondary disconnects</span></p>
</b>
<ol>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Connect all the 
  secondary disconnect pins by a conducting wire except pin 24 (ground pin),
  </span></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Measure the 
  insulation resistance by a 500 V Megger </span></li>
</ol>
</font><B><B><B><FONT face=Arial size=4>
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span style="font-family: Arial">Primary Circuit Resistance</span></p>
</font></b></b></b><FONT face=Arial size=2>
    <ol>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">
      Put the breaker in the closed position.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">
      Use a low resistance measuring instrument (100 A) rated.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">
      Resistance is measured between the breakers primary bars.</span></li>
</ol>
<B><B><B>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="361" id="AutoNumber1" height="121">
  <tr>
    <td width="113" height="19">
    <p align="center" dir="ltr"><FONT face=Arial size=2>
    <span style="font-size: 12.0pt; font-family: Times New Roman">Breaker</span></font></td>
    <td width="245" align="center" dir="ltr" height="19">
    <FONT face=Arial size=2>
    <span style="font-size: 12.0pt; font-family: Times New Roman">Resistance 
    range (Micro Ohm)</span></font></td>
  </tr>
  <tr>
    <td width="113" height="24">
    <p align="center"><FONT face=Arial size=2>
    <span style="font-size: 12.0pt; font-family: Times New Roman">1200 A</span></font></td>
    <td width="245" align="center" dir="ltr" height="24">
    <FONT face=Arial size=2>
    <p align="center">
    <span style="font-size: 12.0pt; font-family: Times New Roman">30-60</span></font></td>
  </tr>
  <tr>
    <td width="113" height="28">
    <p align="center"><FONT face=Arial size=2>
    <span style="font-size: 12.0pt; font-family: Times New Roman">2000 A</span></font></td>
    <td style="width: 237; border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top: 1px solid; border-bottom: 1px solid; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="28">
    <p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt; font-family: Times New Roman">25-50</span></td>
  </tr>
  <tr>
    <td width="113" height="28">
    <p align="center" style="margin-top: 0; margin-bottom: 8">
    <FONT face=Arial size=2>
    <span style="font-size: 12.0pt; font-family: Times New Roman">3000 A</span></font></td>
    <td style="width: 237; border-left-style: solid; border-left-width: 1; border-right-style: solid; border-right-width: 1; border-top: 1px solid; border-bottom: 1px solid green; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="28">
    <p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span style="font-size: 12.0pt; font-family: Times New Roman">5-25</span></td>
  </tr>
</table>
</b></b></b>
</font><B><B><B><FONT face=Arial size=4>
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 12; margin-bottom: 0">
    <span style="font-family: Arial">Vacuum Interrupter Integrity Test</span></p>
</font><FONT face=Arial size=2>
    <blockquote>
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">
      This test is required to ensure that no loss of vacuum occurred. It needs 
      a high voltage AC power source with variable gradual output.</span></p>
</blockquote>
</font></b></b></b><FONT face=Arial size=2>
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">Put 
  the breaker in the TRIP position.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">A dry 
  cloth should very well clean the entire vacuum interrupter surface. </span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">Apply 
  A 36 kV (rms) 50/60 Hz and 500 v/sec hold for 10 seconds.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">No 
  breakdown should occur for the interrupter to pass this test.</span></font></li>
    <FONT face="Times New Roman">
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    I</font><FONT face=Arial size=2><span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">f 
    a breakdown occurs at a voltage V<sub>1</sub> then repeat the test, the 
    interrupter will be accepted if it passes the second test.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">If the 
  breakdown occurs again at V<sub>2</sub>&gt;V<sub>1</sub> then stop the procedure, 
  remove the high voltage source, and Discharge any residual electric charge by 
  a grounded cable, then restart.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">If the 
  breakdown occurs again at V<sub>2 </sub>= V<sub>1</sub> then stop the 
  procedure, then the interrupter is said to fail passing the test.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">If the 
  test failed for the third time, the vacuum is believed to be lost.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">Remove 
  the high Ac Voltage source.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman" dir="LTR">
  Discharge any residual electric charge by a grounded cable.</span></li>
</ol>
<B><B><B><B>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt; font-family: Times New Roman">&nbsp;</span></b></b></b></b></b></font><B><B><B><B><i>A 
DC source of 50 kV maximum for 10 seconds can be used but half way rectifier 
testers is not recommended for use.</i></p>
</b></b></b></b>
</font><B><B><B><FONT face=Arial size=1>
    <P align=left><FONT face=Arial 
size=2><B>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code: <BR>Checked 
by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</B>.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
<B>&nbsp;&nbsp;&nbsp;&nbsp;Date :</B></FONT></P>
</font>
<!-- Chatbot JS -->
<script src="../../../../arabic_web/chatbot.js"></script>
</body></HTML>