<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../../../../style.css"><TITLE>Blr-012-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator>


<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->

<!-- Chatbot CSS -->
<link href="../../../../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY 
background="../../../../../images/approved%20mark.jpg" 
bgColor=white lang=EN-US style="tab-interval: 36.0pt" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE border=1 cellPadding=7 cellSpacing=1 height=1 width=605 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../../../../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD colSpan=2 height=1 vAlign=top width=510 dir="ltr">
      <TABLE border=0 width="100%" dir="ltr">
        <TBODY>
        <TR>
          <TD width="44%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></P></TD><B>
          <TD align=right width="96%" dir="ltr">
            <P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=5><B>Technical Procedure 
            </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=93 rowSpan=3 vAlign=top width=283>
      <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=1>Equipment<BR></FONT>
      <font face="Arial" size="2">500 Main Storage Tank <br>
      Heavy fuel oil (tank no. 1 to 4)<br>
      &nbsp;</font></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=209>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Document No: </FONT></B><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;&nbsp; BLr-012</B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">-r0</SPAN><SPAN 
      style="FONT-FAMILY: Arial; mso-fareast-language: EN-US"></X3> 
      </SPAN></B><SPAN 
  style="mso-fareast-language: EN-US"><o:p></o:p></SPAN></TD></TR>
  <TR>
    <TD align=left dir=ltr height=38 vAlign=top width=209>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><font face="Arial" size="2">Damnhour 
    3x 65 MW</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=218>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<FONT 
      size=2><SPAN style="FONT-FAMILY: Arial">&nbsp;&nbsp;&nbsp; 
      </SPAN></FONT><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>APPROVED</FONT></SPAN></B></P></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=283>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><B><FONT 
      face=Arial><BR><font size="2">Equipment Inspection (I1 - Y1)</font></FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=218>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><FONT face=Arial size=1>&nbsp;Approved<B>
      Date</B>: 
      <B>&nbsp;&nbsp;06 Jan 2009&nbsp;&nbsp; </B>&nbsp;</FONT></P></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=218>
      <P style="MARGIN-TOP: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial size=1>Date</FONT></B><FONT 
      face=Arial size=1> to be Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> 
      </FONT><B><FONT face=Arial size=1>&nbsp;Jan 2014</FONT></B></P></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></SPAN></B></P>
<BLOCKQUOTE dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  This document outlines the equipment inspection list I1, to be performed on an 
  annually bases as indicated by  Y1 in the above title block.</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  The first draft initiated by eng. Sherif Kamal Assy, tested by eng. Mohamed 
  Hussein Sherif, accepted by general manager eng. Mohamed Kamel Afify and 
  approved by eng. Gaber Mohamed Farahat head sector of Damanhour power station 
  and MPIS coordinator for WDEPC.</p>
</BLOCKQUOTE>
<P align=left dir=ltr style="margin-top: 8; margin-bottom: 0"><B><SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</SPAN></B></P>
<FONT face="Times New Roman">
  <ul>
    <li>
    <p style="margin-top: 8; margin-bottom: 0">A work permit must be issued and 
    the qualified maintenance staff should carry the suitable ID safety category.</li>
    <li>
    <p style="margin-top: 8; margin-bottom: 0">Safety fence with caution marks 
    surrounding the work area is required.</li>
    <li>
    <p style="margin-top: 8; margin-bottom: 0">Wear safety and healthy equipment 
    as safety helmet, safety shoes ...etc.</li>
    <li>
    <p style="margin-top: 8; margin-bottom: 0">Isolate the heating steam and all 
    valves (delivery &amp; suction)</li>
    <li>
    <p style="margin-top: 8; margin-bottom: 0">Mechanical isolation</li>
    <li>
    <p style="margin-top: 8; margin-bottom: 0">Open the drains</li>
</ul>
  </FONT>
<P style="margin-top: 8; margin-bottom: 0" dir="ltr" align="left">
<SPAN 
style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">Tools 
and Equipment</SPAN></P>
<ul>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Electric welding equipment </li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Oxy-acetylene welding equipment</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Grinding Mech &amp; Sand blast</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Power supply panel</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Air power supply (compressor)</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Scaffolding &amp; Hoisting</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">spanner &amp; Wrenches</li>
</ul>
<p class="MsoNormal" align="center" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">Work to be 
carried out</font></span></b></font><b><span style="font-size:14.0pt">&nbsp;</span></b></p>
  <ol>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Check tank body and foundation</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Check tank level indicator</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Check tank charging valves</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Check tank body painting</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Check tank oil sludge drain valves</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Check tank suction valves</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Check tank heating steam 1</li>
  <li>
  <p style="margin-top: 8; margin-bottom: 0">Test all works</li>
</ol>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <font size="4" face="Arial">Mechanical isolation</font><ol>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span dir="LTR">Isolate the steam valves</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span dir="LTR">Isolate the fuel oil valves</span></li>
</ol>
  <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <font size="4" face="Arial">Insulation &amp; Cladding</font><ol>
  <li><p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  <span dir="LTR">Restore all valves to the operation normal position</span></li>
  <li><p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Clean the area after repairing</li>
</ol>
<p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
  &nbsp;<p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
  <font color="#000000">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
code:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:</font></b><span style="FONT-SIZE: 8pt; FONT-FAMILY: 'Times New
Roman'">&nbsp;</span></font>
<!-- Chatbot JS -->
<script src="../../../../../arabic_web/chatbot.js"></script>
</body></HTML>