<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0081)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\app_gen\EDEPC\Instr+control\CPV-001-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word"><head>
<link href="../../../../../style.css" rel="stylesheet"/><title>V-026-r0                                                   
APPROVED</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="Microsoft Word 9" name="Originator"/>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<style>@font-face {
	font-family: Wingdings;
}
P.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoTableGrid {
	BORDER-BOTTOM: windowtext 1pt solid; BORDER-LEFT: windowtext 1pt solid; BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 10pt; TEXT-ALIGN: left
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:bold; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head>
<body background="../../../../../images/approved%20mark.jpg" bgcolor="white" bgproperties="fixed" lang="EN-US" style="tab-interval: 36.0pt"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<table border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="605">
<tbody>
<tr><b>
<td dir="ltr" height="1" rowspan="6" valign="top" width="55">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../../../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="ltr" height="1" valign="top" width="510">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Power 
            Stations</b></font></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Technical Procedure 
            </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="93" rowspan="3" valign="top" width="260">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">Equipment<br/></font>
<font face="Arial" size="2">Steam Safety Valves<br/>
      VS 99، VS 66، VSR1 وVSE1<br/>
      Sempell - Germany </font></b></p>
</td>
<td align="left" dir="ltr" height="33" valign="top" width="232">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">رقم الوثيقة: </font></b><font face="Arial" size="2"><b>    </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt; mso-fareast-language: EN-US">V-026-r0</span><span style="FONT-FAMILY: Arial; mso-fareast-language: EN-US">
</span></b><span style="mso-fareast-language: EN-US"><o:p></o:p></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="38" valign="top" width="232">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">صدرت إلى:      </font><font face="Arial" size="2">Damanhour 
    3x 65 MW</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="241">
<p dir="ltr" style="MARGIN-TOP: 0; margin-bottom:0"><b><font face="Arial" size="1">حالة:</font>      <font size="2"><span style="FONT-FAMILY: Arial">    
      </span></font><span style="FONT-FAMILY: Arial"><font size="2">APPROVED</font></span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="260">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><b><font face="Arial"><br/></font><font face="Arial" size="2">فحص المعدات (I1 
    - م3)</font></b></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="241">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">تاريخ الموافقة:    26 فبراير 2009   </font></b></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="241">
<p dir="ltr" style="MARGIN-TOP: 0; margin-bottom:0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"> المراد مراجعتها:<b>   </b>
</font><b><font face="Arial" size="1"> </font></b><font face="Arial" size="1">Feb. 
      2014</font></p></td></b></tr></tbody></table>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Introduction<o:p></o:p></span></b></p>
<blockquote dir="ltr">
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:8; margin-bottom:0">توضح هذه الوثيقة قائمة فحص المعدات 
  I1، 
  يتم تنفيذها على أساس (1/4) سنويًا كما هو موضح بواسطة M3 في العنوان أعلاه 
  كتلة.</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:8; margin-bottom:0">
  The first draft initiated by eng. Sherif Kamal Assy, tested by eng. Mohamed 
  Hussein Sherif, accepted by general manager eng. Mohamed Kamel Afify and 
  approved by eng. Gaber Mohamed Farahat head sector of Damanhour power station 
  &amp; MPIS coordinator.</p>
</blockquote>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0"><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US">Safety 
Precautions</span></b></p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
<span style="line-height: 150%"><font size="3">يجب إصدار تصريح العمل 
    ويجب أن يحمل موظفو الصيانة المؤهلون بطاقة الهوية المناسبة 
    فئة</font></span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Safety fence with caution marks surrounding the work area is required</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    ارتداء معدات السلامة والصحة مثل خوذة السلامة وأحذية السلامة ... الخ</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Stop the unit</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Isolate the air fan mechanically &amp; electrically</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    Open the drain valves for (all boiler parts)</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
    افتح المصارف</p></li>
</ul>
</font>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0">
<span style="FONT-FAMILY: Arial; FONT-SIZE: 18pt; mso-fareast-language: EN-US; font-weight:700">أدوات 
والمعدات</span></p>
<ul>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
<span style="line-height: 150%"><font size="3">طقم ورشة العمل (المفكات و 
  الشدات)</font></span></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  مفكات البراغي و
  <span style="line-height: 150%"><font size="3">gear pullers ... etc</font></span></p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  General purpose grease</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Power supply panel</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  الرفع</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Allen keys</p></li>
<li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Lapping machine</p></li>
</ul>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
<font face="Arial"><b><span style="line-height: 150%"><font size="5">العمل ليكون 
نفذت</font></span></b></font><b><span style="font-size:14.0pt"> </span></b></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Operate to check the performance</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  تحديد المشاكل</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  تفكيك الوحدات المعيبة </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  قم بإزالة العزل</p></li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تحقق من الجسم الخارجي ووصلة الأنابيب</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the valves (gland - seat - disk - bolts - screw) and replace defect ones </p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the flanges &amp; setting and replace defect ones </p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the drain piping and replace defect ones </p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the leakage</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Assemble the element</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Check the condition (open &amp; close)</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
Adjust</p>
</li>
<li dir="ltr">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
تحقق بعد الإصلاح</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Restore all valves to the operating normal position</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-right: 0; margin-top: 8; margin-bottom: 0">
  Clean the area after repairing</p></li>
</ol>
<p align="right" class="MsoNormal" dir="RTL" style="text-align:left; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0">
<span lang="AR-SA" style="font-family: Arial">   
</span></p>
<p dir="LTR" style="margin-top:6.0pt;margin-right:0cm;margin-bottom:0cm;
margin-left:0cm;margin-bottom:.0001pt"><b>
<span style="font-size:10.0pt;
font-family:Arial">Location: </span></b>
<span style="font-size:10.0pt;
font-family:Arial">                               <b>      System Code:    
                                     Last Test Date:<br/>
تم الفحص بواسطة:</b>              <b>                   إمضاء: </b>
                              <b>               تاريخ الاختبار: <br/>
تمت الموافقة عليه بواسطة: </b>                 <b>              إمضاء: </b></span></p>
<p class="MsoNormal" dir="LTR" style="margin-left:33.75pt;text-align:left;
line-height:150%;direction:ltr;unicode-bidi:embed">
<span style="font-family:
Arial"> </span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;line-height:150%;direction:
ltr;unicode-bidi:embed"><b> </b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;line-height:150%;direction:
ltr;unicode-bidi:embed"><b>   </b><span style="font-family: Arial">.</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;line-height:150%;direction:
ltr;unicode-bidi:embed"><b> </b></p>
<p class="MsoNormal" dir="RTL"><span dir="LTR"> </span></p>
</body></html>