<HTML>
<HEAD>
  <link rel="stylesheet" href="../../style.css">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>UPS-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META NAME="Template" CONTENT="\\SERVER\SS Docs\3.dot">
</HEAD>
<BODY background="../../images/approved%20mark.jpg">

<FONT FACE="Arial" SIZE=5><B>

<TABLE height=1 cellSpacing=1 cellPadding=7 width=607 border=1>
  <TR>
    <TD vAlign=middle width=61 height=1 rowSpan=6>
    <p align="center">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></TD>
    <TD vAlign=top width=506 colSpan=2 height=1>
      <TABLE width="100%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="38%" height="29"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="102%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <td WIDTH="344" VALIGN="TOP" ROWSPAN="3" HEIGHT="14"><b>
      <p ALIGN="LEFT"><font face="Arial" size="1">Equipment:<br>
      </font><font face="Arial" size="3">I</font><font face="Arial" size="2">nverter (Un-interrupter Power
      Supply UPS) <br>
      STI-120-025-1-5, STS-025-1, MBS-025-I<br>
      HDR (USA)</font></p>
      </b></td>
    <font face="Arial" size="1">
    <TD vAlign=top width=187 height=38><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;</FONT></b></font><X4><b><font size="2" face="Arial">&nbsp;</font></b><font FACE="Arial" SIZE="2"><b>UPS-001-r0</b> </font></TD></font></TR>
  <TR>
    <TD vAlign=top width=187 height=38><font face="Arial" size="1">Issued to:</font><X4><B><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;</FONT><font face="Arial"><font size="3">
      </font><font size="2">&nbsp; Talkha GT&nbsp;</font></font></B></TD></TR>
  <TR>

    <FONT FACE="Arial" SIZE=5>
    <TD vAlign=top width=187 height=38>
    <p dir="ltr" align="left"><b><font face="Arial" size="1">Status</font></b><font face="Arial" size="1"><b>:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b></font>
</FONT>

    <FONT FACE="Arial" SIZE=2>
</FONT>

    <span dir="ltr"><b>APPROVED</b></span></TD>
</FONT>

    </TR>

<FONT SIZE=2>
  <TR>
    <td WIDTH="344" VALIGN="TOP" ROWSPAN="2" HEIGHT="6"><b>
      <p ALIGN="LEFT"><font face="Arial" size="1">Procedure</font><font FACE="Arial" SIZE="2">:<br>
      Equipment Inspection (I1- M1)</font></b></td>
    <TD vAlign=top width=205 height=1><FONT face=Arial size=1>
      <P align=left>Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<B>
      </B></FONT><B><FONT face=Arial size=1>
      &nbsp;&nbsp; 30 June 2001</FONT></B></P></TD></TR>
  <TR>
    <TD vAlign=top width=205 height=1><FONT face=Arial size=1>
      <P align=left>Date to be Reviewed:<B>&nbsp;&nbsp;&nbsp;&nbsp;</B></FONT><B><font face="Arial" size="1">
      June 2006</font></B></P></TD></TR></TABLE>

</FONT>

</B></font>

<FONT FACE="Arial" SIZE=1>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
</font>

<FONT FACE="Arial" SIZE=5><P style="margin-top: 5; margin-bottom: 0" dir="ltr"><B>Introduction</B></P>
<blockquote>
  <P style="margin-top: 5; margin-bottom: 0" dir="ltr">
<font face="Times New Roman" SIZE="3">This document lists the equipment 
inspection, which must be performed on a monthly bases as indicated by M1 in the 
title block for Inverter:</font></P><font SIZE="3">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Times New Roman">DC input: 100 - 140V 312.5A</font></p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Times New Roman">AC output: 220V, 113.6,
50 HZ, I PH</font></p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Times New Roman">By pass: 220V, 113.6 A, 50 HZ, I PH<br>
The first draft initiated by Eng <span lang="en-us">Metwaly Mahmoud El_Sayed 
El_Hendawy</span> and revised by 
Operation and maintenance's General Director: eng Mohamed Reda Abd El-Azez</font></p>
</blockquote>
</font>

<B><P ALIGN="LEFT">Safety Precautions</P>

</B>

<FONT FACE="Times New Roman">

<ul>
  <FONT SIZE=3><LI>
    <p style="margin-top: 0; margin-bottom: 0">Work order must be issued.</LI><LI>
    <p style="margin-top: 0; margin-bottom: 0">Transfer UPS to by pass.</LI>

</FONT>
  </FONT>
</ul>
<P ALIGN="LEFT"><B>Tools and Equipment

</B></P>
<ul>
  <FONT SIZE=3><LI>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Suitable Tool Set, Brush</font></LI><LI>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Digital Voltmeter</font></LI>
  <LI>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Vacuum Cleaner or Blower</font></LI>

</FONT>
  </ul>

<B><P ALIGN="LEFT">Work to be Carried Out</P>
<OL>

</B><FONT SIZE=3><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Transfer inverter (UPS.) to by pass.</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Switch off (UPS.) input and output supply.</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Clean from air dust and dirty.</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Check ventilation system.</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Inspect over heating compartment of control board, static board.</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Check fuses, 
contacts and terminal tighten.</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Inspect visually for Scr's and Diodes</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Inspect visually for capacitors.</font></LI><LI>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Put (UPS ) in service and check input and output voltage.</font></LI>

</FONT></OL>

<p><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment code:<br>
Checked
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date:</b></font></p>

</BODY>
</HTML>