<HTML>
<HEAD>
  <link rel="stylesheet" href="../../style.css">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>UPS-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
APPROVED</TITLE>
<META NAME="Template" CONTENT="\\SERVER\SS Docs\4.dot">

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">

<B><FONT FACE="Arial" SIZE=5>

<TABLE height=1 cellSpacing=1 cellPadding=7 width=607 border=1 dir="ltr">
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 dir="ltr">
    <p align="center" dir="ltr">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></TD>
    <TD vAlign=top width=507 colSpan=2 height=1 dir="ltr">
      <TABLE width="100%" border=0 height="33" dir="ltr">
        <TBODY>
        <TR>
          <TD width="38%" height="29" dir="ltr">
          <p dir="ltr"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="102%" height="29" dir="ltr">
          <p dir="ltr"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <td WIDTH="306" VALIGN="TOP" ROWSPAN="3" HEIGHT="50" dir="ltr"><b>
      <p ALIGN="LEFT" dir="ltr"><font face="Arial" size="1">Equipment:<br>
      </font><font face="Arial" size="2">Inverter (Uninterrupter
      Power Supply UPS)<br>
      STI-120-025-1-5, STS-025-1,
      MBS-025-I<br>
      HDR (USA)</font></p>
      </b></td>
    <font face="Arial" size="1">
    <TD vAlign=top width=187 height=38 dir="ltr">
    <p dir="ltr"><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;</FONT></b></font><X4><FONT face=Arial size=1><B> </B></FONT><b><font size="2" face="Arial">&nbsp;</font></b><font FACE="Arial" SIZE="2"><b>UPS-002-r0</b> </font></TD></font></TR>
  <TR>
    <TD vAlign=top width=187 height=38 dir="ltr">
    <p dir="ltr"><font face="Arial" size="1">Issued to:</font><X4><B><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;</FONT><font face="Arial"><font size="3">
      </font><font size="2">&nbsp; Talkha GT&nbsp;</font></font></B></TD></TR>
  <TR>

<FONT SIZE=2>
    <FONT FACE="Arial" SIZE=5>
    <TD vAlign=top width=187 height=38 dir="ltr">
    <p dir="ltr"><b><font face="Arial" size="1">Status</font></b><font face="Arial" size="1"><b>:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</b></font></FONT><FONT FACE="Arial"><b>&nbsp;&nbsp; </b>
    </font>
</FONT>

    <FONT FACE="Arial"><b>APPROVED</b></TD>
</font>

    </FONT></TR>
  <TR>
    <td WIDTH="306" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b>
      <p ALIGN="LEFT" dir="ltr"><font face="Arial" size="1">Procedure:</font><font FACE="Arial" SIZE="2">
      <br>
      Equipment Inspection (I2- Y1)</font></b></td>
    <TD vAlign=top width=205 height=1 dir="ltr"><FONT face=Arial size=1>
      <P align=left dir="ltr">Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<B>
      </B></FONT><B><FONT face=Arial size=1>
      &nbsp;&nbsp; 30 June 2001</FONT></B></P></TD></TR>
  <TR>
    <TD vAlign=top width=205 height=1 dir="ltr"><FONT face=Arial size=1>
      <P align=left dir="ltr">Date to be Reviewed:<B>&nbsp;&nbsp;&nbsp;&nbsp;</B></FONT><B><font face="Arial" size="1">
      June 2006</font></B></P></TD></TR></TABLE>

<P ALIGN="LEFT" dir="ltr">Introduction</P>

</FONT>

</B>
<blockquote dir="ltr">
  <P ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">This document lists the equipment inspection, which must be performed on 
an annualy bases as indicated by Y1 in the title
block for Inverter:</P><font SIZE="3">
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">DC input: 100 - 140V 312.5A</p>
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">AC output: 220V, 113.6,
50 HZ, I PH</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">Bypass: 220V, 113.6 A, 50 HZ, I PH</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr"><br>
The first draft initiated by Eng <span lang="en-us">Metwaly Mahmoud El_Sayed 
El_Hendawy</span> and revised by 
Operation and maintenance's General Director: Eng Mohamed Reda Abd El-Azez</p>
</blockquote>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr"></font><B><FONT FACE="Arial" SIZE=5>
Safety Precautions</FONT>

</B></p>
<ul dir="ltr">
  <LI dir="ltr">
    <p style="margin-top: 8; margin-bottom: 8" dir="ltr" align="left">Work order must be issued</LI>
<FONT SIZE=3><LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr" align="left">Transfer UPS to by pass.</FONT> </LI>
</ul>

<FONT SIZE=2><P ALIGN="LEFT" dir="ltr">&nbsp;</FONT><B><FONT FACE="Arial" SIZE=5>Tools and Equipment</P>
<ul dir="ltr">
</FONT>

</B><FONT SIZE=3><LI dir="ltr">
<p dir="ltr">Suitable Tool Set</LI><LI dir="ltr">
<p dir="ltr">Digital Voltmeter</LI><LI dir="ltr">
<p dir="ltr">Vacuum Cleaner or Blower</LI><LI dir="ltr">
<p dir="ltr">Brush</LI>
</ul>

</FONT><FONT FACE="Arial" SIZE=5><B><P ALIGN="LEFT" dir="ltr">Work to be Carried Out</P>
<OL dir="ltr">

</B></FONT><FONT SIZE=3><LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Transfer inverter (UPS) to by pass.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Switch off (UPS) input and output supply.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Clean from air dust and dirty.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Check ventilation system and replace fans bearings.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Inspect over heating compartment of control board static board.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Check fuses, contacts and terminal 
  tightening.</LI><LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Inspect visually for Scr's and Diodes.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Inspect visually for capacitors.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Check (UPS) ventilation area.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Put (UPS) in service and check input and output voltage.</LI>
<LI dir="ltr">
  <p style="margin-top: 8; margin-bottom: 8" dir="ltr">Check indication lamps.</LI></OL>
</FONT>
<p style="margin-top: 8; margin-bottom: 8" dir="ltr"><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment code:<br>
Checked
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date:</b></font></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>
</HTML>