<HTML>
<HEAD>
  <link rel="stylesheet" href="../../style.css">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>UPS-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META NAME="Template" CONTENT="\\SERVER\SS Docs\3.dot">
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</HEAD>
<BODY background="../../images/approved%20mark.jpg">

<FONT FACE="Arial" SIZE=5><B>

<TABLE height=1 cellSpacing=1 cellPadding=7 width=569 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD vAlign=top width=469 colSpan=2 height=1>
      <TABLE width="102%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="38%" height="29"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="102%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <td WIDTH="300" VALIGN="TOP" ROWSPAN="3" HEIGHT="1"><b>
      <p ALIGN="LEFT"><font face="Arial" size="1">Equipment:<br>
      </font><font face="Arial" size="3">I</font><font face="Arial" size="2">nverter 
      (UPS) 15 KVA<br>
      UPS 9150<br>
      Fiskers - Finland</font></p>
      </b></td>
    <font face="Arial" size="1">
    <TD vAlign=top width=194 height=38><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;</FONT></b></font><X4><b><font size="2" face="Arial">&nbsp;</font></b><font FACE="Arial" SIZE="2"><b>UPS-003-r0</b> </font></TD></font></TR>
  <TR>
    <TD vAlign=top width=185 height=38>
<B>

    <p align="justify" dir="ltr"><FONT face=Arial size=1>Issued to:</FONT><FONT face=Arial size=3> </FONT><X4><font face="Arial">&nbsp;</font><X4><FONT face=Arial size=2> 
    Talkha 2x210</FONT></B></TD></TR>
  <TR>

<font size="2">
    <TD vAlign=top width=197 height=33 dir="ltr">
    <p align="justify" dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <B><X6><FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp; </FONT><FONT face=Arial size=3>&nbsp;</FONT></X6></B><font size="2"><b><font face="Arial" size="2">APPROVED</font></b></TD>
</font>

    </TR>
  <TR>
    <td WIDTH="300" VALIGN="TOP" ROWSPAN="2" HEIGHT="6"><b>
      <p ALIGN="LEFT"><font face="Arial" size="1">Procedure</font><font FACE="Arial" SIZE="2">:<br>
      Equipment Inspection (I1- M1)</font></b></td>

<font size="2">
    <TD vAlign=top width=197 height=1 dir="ltr">
    <p align="justify" dir="ltr"><FONT face=Arial size=1>Approved 
      Date:</FONT><font size="2"><font face="Arial" size="2">
</font><font face="Arial" size="1">&nbsp;&nbsp;&nbsp; 28 </font></font>
    <b>

    <font face="Arial" size="1">June </font>
    </b>
    <font face="Arial" size="1">2003</font></TD>
</font>
    </TR>
  <TR>

<font size="2">
    <TD vAlign=top width=197 height=1 dir="ltr">
<FONT FACE="Arial" SIZE=1><P ALIGN="justify" dir="ltr">Date to be Reviewed:&nbsp; </FONT>

    <b>

<font face="Arial" size="1">June </font>
    </b>

<font size="2">
<b>

<font face="Arial" size="1">2008</font></b></font></TD>
</font>
    </TR></TABLE>

</B></font>
    <FONT FACE="Arial" SIZE=1>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

</FONT>

<FONT FACE="Arial" SIZE=5>
<P style="margin-top: 5; margin-bottom: 0" dir="ltr" align="left"><B>Introduction</B></P>

<FONT SIZE=3 face="Times New Roman">
<blockquote>
<p class="MsoBodyTextIndent" style="margin-bottom:8; margin-top:0" dir="ltr" align="left">
<span style="font-size: 12.0pt; ">This document lists the equipment inspection. 
which must be performed </span>on a monthly bases as indicated by M1<span style="font-size: 12.0pt; ">&nbsp; 
in the title block for inverter (u.p.s) with the following data:<br>
&nbsp;&nbsp; - </span>AC input 380v, 50hz, 3ph<br>
      &nbsp;&nbsp; - AC output 380v, 23A 50hz, 3ph<br>
      &nbsp;&nbsp; -
      Static By bass 380V, 23A, 50 HZ, 3PH</p>
<p class="MsoBodyTextIndent" style="margin-bottom:8;text-indent:0cm; margin-top:0" align="left" dir="ltr">
<span style="font-size:12.0pt;font-weight:normal" dir="ltr">The first draft initiated by : 
Eng. Abdel Aziz&nbsp; EL Bagoury, tested by eng. Doaa Anis, revised by 
quality control Eeng. Adel&nbsp; Abdel EL Kader EL Nagar at EDEPCo., accepted by general director eng. Mahmoud Saker and approved by 
eng. Mostafa&nbsp;Alam Head Sector of Talkha PS 2x210 MW</span></p>
</blockquote>
</FONT>

<B><P ALIGN="LEFT" dir="ltr">Safety Precautions</P>

</B>

<FONT FACE="Times New Roman" SIZE="2">

<ul>
  <FONT SIZE=3><LI>
    <p style="margin-top: 0; margin-bottom: 0">A work permit must be issued.</LI>
</ul>

</FONT>
  </FONT>
<P ALIGN="LEFT"><B>Tools and Equipment

</B></P>

<FONT SIZE=2>
<ul>
  <FONT SIZE=3><LI>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    Suitable tool Set</font></LI><LI>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Digital 
    voltmeter</font></LI>
  </ul>

</FONT>

</font>

<B><P ALIGN="LEFT">Work to be Carried Out</P>

</B></font>

<FONT FACE="Arial">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-indent: 0cm; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">

<FONT FACE="Times New Roman"><span dir="LTR">Check for correct operation of&nbsp; DC 
  room air&nbsp;condition.</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-indent: 0cm; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">

<FONT FACE="Times New Roman"><span dir="LTR">Check ventilation fan of (u.p.s) .</span></li>
  </font>
  <li dir="ltr">
  <p class="MsoNormal" style="text-indent: 0cm; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">

<FONT FACE="Times New Roman">

<span dir="LTR">Read AC input voltage, AC output voltage, 
  AC input current, AC output current,&nbsp;and output&nbsp;rectifier voltage DC 
  and record.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-indent: 0cm; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">

<span dir="LTR">Check all abnormal cases inside ( U.P.S ).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-indent: 0cm; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">
  <span dir="LTR">Check over heating compartment of rectifier cards, inverter 
  cards, card fram, static switch card and display unit.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-indent: 0cm; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">
  <span dir="LTR">Inspect visually fuses, contactors, and capacitors. </span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-indent: 0cm; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">
  <span dir="LTR">Clean the floor of the DC room.</span></li>
</ol>
</font>

</font>

<FONT FACE="Arial" SIZE=5>
<p class="MsoNormal"><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment code:<br>
Checked
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Last Test Date:<br>
Approved
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Current Test Date:</b></font></p>

</font>

</BODY>
</HTML>