<HTML>
<HEAD>
  <link rel="stylesheet" href="../../style.css">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>UPS-004-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META NAME="Template" CONTENT="\\SERVER\SS Docs\3.dot">
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</HEAD>
<BODY background="../../images/approved%20mark.jpg">

<FONT FACE="Arial" SIZE=5><B>

<TABLE height=1 cellSpacing=1 cellPadding=7 width=598 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD vAlign=top width=498 colSpan=2 height=1>
      <TABLE width="102%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="38%" height="29"><b><font face="Arial" size="5">Power<X1A> Stations 
            </X1A></font></b></TD>
          <TD align=right width="102%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <td WIDTH="327" VALIGN="TOP" ROWSPAN="3" HEIGHT="14"><b>
      <p ALIGN="LEFT"><font face="Arial" size="1">Equipment:<br>
      </font>

<FONT FACE="Arial" SIZE=5><font face="Arial" size="3">I</font><font face="Arial" size="2">nverter 
      (UPS) 15 KVA<br>
      UPS 9150<br>
      Fiskers - Finland</font></font></p>
      </b></td>
    <font face="Arial" size="1">
    <TD vAlign=top width=196 height=38><font face="Arial" size="5"><b>
    <font face="Arial" size="1">Document No:</font><X4><FONT face=Arial size=3>&nbsp;&nbsp;&nbsp;</FONT></b></font><X4><b><font size="2" face="Arial">&nbsp;</font></b><font FACE="Arial" SIZE="2"><b>UPS-004-r0</b> </font></TD></font></TR>
  <TR>
    <TD vAlign=top width=187 height=38>
<B>

    <p align="justify" dir="ltr"><FONT face=Arial size=1>Issued to:</FONT><FONT face=Arial size=3> </FONT><X4><font face="Arial">&nbsp;</font><X4><FONT face=Arial size=2>Talkha 
    2x210MW</FONT></B></TD></TR>
  <TR>

<font size="2">
    <TD vAlign=top width=199 height=33 dir="ltr">
    <p align="justify" dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp; <B><X6><FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp; </FONT><FONT face=Arial size=3>&nbsp;</FONT></X6></B><font size="2"><b><font face="Arial" size="2">APPROVED</font></b></TD>
</font>

    </TR>
  <TR>
    <td WIDTH="327" VALIGN="TOP" ROWSPAN="2" HEIGHT="6"><b>
      <p ALIGN="LEFT"><font face="Arial" size="1">Procedure</font><font FACE="Arial" SIZE="2">:<br>
      Equipment Inspection (I2- M6)</font></b></td>

<font size="2">
    <TD vAlign=top width=199 height=1 dir="ltr">
    <p align="justify" dir="ltr"><FONT face=Arial size=1>Approved 
      Date:</FONT><font size="2"><font face="Arial" size="2">
</font><font face="Arial" size="1">&nbsp;&nbsp;&nbsp; 28 </font></font>
    <b>

    <font face="Arial" size="1">June </font>
    </b>
    <font face="Arial" size="1">2003</font></TD>
</font>
    </TR>
  <TR>

<font size="2">
    <TD vAlign=top width=199 height=1 dir="ltr">
<FONT FACE="Arial" SIZE=1><P ALIGN="justify" dir="ltr">Date to be Reviewed:&nbsp; </FONT>

    <b>

<font face="Arial" size="1">June </font>
    </b>

<font size="2">
<b>

<font face="Arial" size="1">2008</font></b></font></TD>
</font>
    </TR></TABLE>

</B>

<FONT SIZE=2>
    <P style="margin-top: 15; margin-bottom: 0" dir="ltr"><B><FONT FACE="Arial" SIZE=5>
Introduction</FONT></B></P></font>

<FONT SIZE=5><FONT SIZE=3 face="Times New Roman">
<blockquote>
<p class="MsoBodyTextIndent" style="margin-bottom:8; margin-top:0" dir="ltr" align="left">
<span style="font-size: 12.0pt; ">This document lists the equipment inspection. 
which must be performed every 6 months as indicated by M6 
in the title block for inverter (u.p.s) with the following data:<br>
&nbsp;&nbsp; - </span>AC input: 380v, 50hz, 3ph, AC output: 380v, 23A 50hz, 3ph<br>
      &nbsp;&nbsp; -
      Static By bass 380V, 23A, 50 HZ, 3PH</p>
<p class="MsoBodyTextIndent" style="margin-bottom:8;margin-top:0" align="left" dir="ltr">
<span style="font-size:12.0pt;font-weight:normal" dir="ltr">The first draft initiated by : 
Eng. Abdel Aziz&nbsp; EL Bagoury, tested by eng. Doaa Anis, revised by 
quality control Eeng. Adel&nbsp; Abdel EL Kader EL Nagar at EDEPCo., accepted by general director eng. Mahmoud Saker and approved by 
eng. Mostafa&nbsp;Alam Head Sector of Talkha PS 2x210 MW</span></FONT></p>
</blockquote>
</font>

<B><P ALIGN="LEFT">Safety Precautions</P>

</B>

  <FONT SIZE=3 FACE="Times New Roman">
<ul>
  <li dir="ltr">
    <p class="MsoNormal" style="margin-top: 0cm; margin-bottom: 0" dir="ltr" align="left">
    <span dir="LTR">A work permit must be issued.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0cm; margin-bottom: 0" dir="ltr" align="left">
  <span dir="LTR">Caution marks must be hanged on a work place. </span></li>
</ul>

</FONT>
<P ALIGN="LEFT"><B>Tools and Equipment

</B></P>
  <FONT SIZE=3 face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt">Complete maintenance tool set .</span></li>
  <font size="3">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 0px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
  <font face="Times New Roman"><span dir="ltr">Digital voltmeter.</span></font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 0px; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
  <font face="Arial"><font face="Times New Roman"><span dir="ltr">Brush.</span>,
  </font><span dir="ltr"><font face="Times New Roman">Blower</font></span></font></font></li>
</ul>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</FONT><FONT FACE="Arial" SIZE=5><B>Work to be Carried Out</p>

</B></font>

</font>

<FONT FACE="Times New Roman" SIZE=3><font face="Arial">
<font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Check for correct operation of&nbsp; DC room air&nbsp; condition.</span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Check ventilation fan of (UPS).</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr"><font face="Times New Roman">Read AC input voltage,&nbsp;AC output 
  voltage, AC input current, AC output current,&nbsp; and output&nbsp; rectifier voltage 
  DC and record.</font></span></font><font face="Times New Roman"></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Switch off ( U.P.S ) input and output supply.</span> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Check all abnormal cases inside ( U.P.S ).</span> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Check over heating compartment of rectifier cards, inverter 
  cards, card fram , static switch card <font face="Arial">and display unit .</font></span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Inspect visually fuses, contactors, and capacitors.</span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Check that the terminals are well tightened and cleaned .</span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Check that the terminals of input supply switch and output 
  supply switch are tightened </span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Inspect terminals of battery and keep it clean .</span> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Check that the static by bass of the UPS.</span> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Read battery voltage and test the efficiency of the battery.</span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Clean UPS from dusty air.</span> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Clean the floor of the DC room.</span> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0cm; MARGIN-BOTTOM: 8px" align="left">
  <span dir="ltr">Put UPS&nbsp; in service and check input and output voltage and 
  record&nbsp; <font face="Arial" size="5">.&nbsp;&nbsp; </font></span></li>
  </font>
</ol>
</font>

<FONT FACE="Arial" SIZE=5>

<p class="MsoNormal"><font face="Arial" size="2"><b>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment code:<br>
Checked
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Last Test Date:<br>
Approved by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Current Test Date:</b></font></p>

</font>

</BODY>
</HTML>