<html dir="rtl">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>UPS-006-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H6 {
	FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-STYLE: italic; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: left
}
H4 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-STYLE: italic; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: center
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 12pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: right
}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table dir="ltr" height="1" cellSpacing="1" cellPadding="7" width="648" align="left" border="1">
  <tr>
    <b>
    <td dir="ltr" vAlign="center" align="middle" width="55" height="1" rowSpan="6">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <font color="#000000">
    <img height="204" src="../Switchgear/graphics/INVERTER.gif" width="59" border="0"></font></td>
    <td dir="ltr" vAlign="top" align="middle" width="553" colSpan="2" height="1">
    <table dir="ltr" height="1" width="100%" border="0">
      <tr>
        <td dir="ltr" width="42%" height="1">
        <p align="left" style="margin-top: 0; margin-bottom: 0">
        <b><font face="Arial" size="5">Power Stations</font></b></p>
        <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
        </td>
        <b>
        <td dir="ltr" align="right" width="98%" height="1">
        <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
        <font face="Arial" color="#000000" size="5"><b>Technical Procedure</b></font></td>
      </tr>
    </table>
    </b></td>
    </b>
  </tr>
  <tr>
    <td dir="ltr" vAlign="top" align="left" width="323" height="1" rowSpan="3">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><b><font face="Arial" size="1">Equipment</font></b></font><p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><font size="2" face="Arial">Un-interrupter Power Supply</font></b><p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><font size="2" face="Arial">INVERTER</font></b><p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><font face="Arial" size="2">CHLORIDE Industrial Systems, France</font></b></td>
    <td dir="ltr" align="left" width="212" height="33">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="1" color="#000000">Document No:&nbsp;&nbsp; </font>
    <font face="Arial" size="2" color="#000000">UPS-006-r0</font></b></td>
  </tr>
  <tr>
    <td dir="ltr" align="left" width="212" height="14">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><font face="Arial" size="1"><b>Issued to:&nbsp;</b></font><b><font face="Arial" size="2"> Ayoun Moussa 
    PS</font></b></font></td>
  </tr>
  <tr>
    <td dir="ltr" align="left" width="212" height="1">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><b><FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp; APPROVED</FONT></b></td>
  </tr>
  <tr>
    <td dir="ltr" vAlign="top" align="left" width="323" height="1" rowSpan="2">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><b><font face="Arial"><br>
    <font size="2">Equipment Inspection</font></font><span style="font-family: Arial"><font size="2"> 
    (I1-W1)</font></span></b></font><b><font face="Arial" size="1" color="#000000"> </font>
    </b>
    </td>
    <b>
    <td vAlign="top" width="235" height="33" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved Date: &nbsp;&nbsp; 11 July 2006</FONT></B></td>
    </b>
  </tr>
  <tr>
    <b>
    <td vAlign="top" width="235" height="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Date to be 
      Reviewed:&nbsp;&nbsp; July 2011</FONT></B></td>
    </b>
  </tr>
</table>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
<font face="Arial" size="5" color="#000000"><b>Introduction</b></font><font color="#000000"></p>
<blockquote dir="ltr">
<P style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><font face="Times New Roman"><span dir="LTR">This document outlines the 
equipment inspection  I1, to be performed </span>
on a weekly bases</font><span style="font-size: 12.0pt; font-family: Times New Roman"> 
as indicated by W1 in the title block</span></P>
<P style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<span style="font-family: Times New Roman; text-decoration: underline">Technical 
Data:</span></P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="82%" id="AutoNumber2" dir="ltr">
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left"><font color="#000000">Nominal power</font></td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">60KVA</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left"><font color="#000000">Nominal voltage</font></td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">110 / 1ph</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left"><font color="#000000">Nominal frequency</font></td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">50 HZ</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left"><font color="#000000">Nominal current</font></td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">436A / cos 1.08</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">Reverse supply <font color="#000000">nominal power</font></td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">75 KVA</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left"><font color="#000000">Reverse supply nominal voltage</font></td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">400 volt</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">Reverse supply <font color="#000000">nominal current</font></td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">187.5 A</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">Hugh voltage setting: Triggering<font color="#000000">
  </font>
    </td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    <p align="left">150 volt, Restart: 141 volt</td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    Shutdown alarm setting: <font color="#000000">Triggering
  </font>
    </td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium">
    11<font color="#000000">1 volt, Restart: 120 volt</font></td>
  </tr>
  <tr>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium">
    Low voltage alarm<font color="#000000"> setting: Triggering
  </font>
    </td>
    <td width="3%" dir="ltr" style="border-style: none; border-width: medium" align="center">
    :</td>
    <td width="47%" dir="ltr" style="border-style: none; border-width: medium"><font color="#000000">
    150 volt, Restart: 120 volt</font></td>
  </tr>
</table>
<p class="MsoBodyTextIndent" style="margin-top: 10; margin-bottom: 8" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng.  </span>
<span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
Haytham Abdel Mohsen Hemdan</span><span style="font-size: 12.0pt; font-weight: normal">, 
tested by eng </span>
<span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
Mohamed El Bayaa</span><span style="font-size: 12.0pt; font-weight: normal">, 
revised&nbsp; by EDEPC quality&nbsp;control eng Adel Abd- El kader El Nagar, accepted 
by eng El Sayed Attiah Abd El Maksood general director, and approved by eng. </span>
<span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
Tarek Youssef Ali: </span>
<span style="font-size: 12.0pt; font-weight: normal">Head Sector of </span>
<span style="font-size: 12.0pt; font-family: Times New Roman; color: black">
Ayoun Moussa </span>
<span style="font-size: 12.0pt; font-weight: normal">PS.</span></p>
<FONT face=Arial size=5>
<B>
<font size="3" face="Times New Roman">
<span style="FONT-WEIGHT: normal; FONT-FAMILY: Times New Roman">
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<span style="FONT-WEIGHT: normal; FONT-SIZE: 12pt">This document accepted by 
eng. Samir Abdel Gilel: EDEPC inspection and quality control general director &amp; 
MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman: EDEPC 
planning &amp; financial prediction head sector and supervisor of inspection &amp; 
quality control's head sector.</span></p>
</span></font>
</B>
</FONT>
</blockquote>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left"><b>
<span style="font-size: 18pt; font-family: Arial">Safety Precautions </span></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  A work permit must be issued, the qualified maintenance staff must carry the 
  suitable ID safety category,<O:P></O:P></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
  Safety fence  with caution marks surrounding the work area is required,</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Wear the appropriate 
  safety equipment as safety shoes, helmet<span lang="en-us">,</span>
  </li>
  <li dir="ltr">
<p style="margin:0; " dir="ltr" align="left">
<span style="color:black">Maintenance 
and repair of the equipment should only be undertaken by trained, experience and 
authorized electrical personnel.</span></p>
  </li>
  <li dir="ltr">
<p style="margin:0; " dir="ltr" align="left">
<span style="color:black">Use only insulated tools, 
particularly when connecting a battery. Stand on a rubber material.</span></p>
  </li>
  <li dir="ltr">
<p style="margin:0; " dir="ltr" align="left">
<span style="color:black">Personal 
effects of metal such as rings, watches, bracelets and necklaces which may cause 
a short circuit and metal subjects (pens, tools etc.) which may fall from open 
pockets while bending over batteries or chargers should be removed.</span></p>
  </li>
  <li dir="ltr">
<p style="margin:0; " dir="ltr" align="left">
<span style="color:black">Isolate all AC supplies, auxiliary supplies and the 
battery (open isolator, remove battery fuses or remove a battery link) before 
working on the equipment. And never handle a component or assembly without 
personally confirming that no voltage is applied pr present.</span></p>
  </li>
</ul>
<font face="Arial" size="5">
<p align="left" dir="ltr"><b>Tools and Equipment </b></p>
<font face="Times New Roman" size="3">
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; margin-top: 0; margin-bottom: 8">
  <span style="FONT-SIZE: 12pt">Complete maintenance tool set .</span>
  <font size="3"></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman"><span dir="ltr">Digital voltmeter.</span></font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <font face="Arial"><font face="Times New Roman"><span dir="ltr">Brush.</span>,
  </font><span dir="ltr"><font face="Times New Roman">Air Blower</font></span></font></font>
  </li>
</ul>
</font></font>
</font>
<p dir="ltr" align="left"><b>
<span style="font-size: 18pt; font-family: Arial">Work to be Carried Out </span>
</b></p>
      <ol dir="ltr">
        <li dir="ltr">
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
      <span dir="ltr"><font size="3">Check all alarms and status indicators</font></span></p>
        </li>
        <li dir="ltr">
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
      <font size="3">Check meter readings are normal and compare them with the test certificate.</font></p>
        </li>
        <li dir="ltr">
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
      <font size="3">Check the cause of any significant changes as the change of load or recent 
    discharge.</font></p>
        </li>
        <li dir="ltr">
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
      <font size="3">Check ventilation
  </font>
  </font>
      <font size="3">devices</font><font color="#000000"><font color="#0000FF">
  </font>
      are clean and clear of obstructions.</p>
        </li>
</ol>
  </font>
<xh>
<xh></xh>
<xh></xh>
</xh>

<P align="left" dir="ltr"><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>UPS 
code:&nbsp; <br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </B>&nbsp;</FONT></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>