<html dir="rtl">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>UPS-009-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </title>
<style>
<!--
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H6 {
	FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-STYLE: italic; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: left
}
H4 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-STYLE: italic; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: center
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 12pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: right
}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="file://Dc1/mpisqcsf/mpisweb/images/approved%20mark.jpg">

<table dir="ltr" height="1" cellSpacing="1" cellPadding="7" width="574" align="left" border="1">
  <tr>
    <b>
    <td dir="ltr" vAlign="center" align="middle" width="55" height="1" rowSpan="6">
    <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
    <font color="#000000">
    <img height="201" src="../Switchgear/graphics/INVERTER.gif" width="59" border="0"></font></td>
    <td dir="ltr" vAlign="top" align="middle" width="479" colSpan="2" height="1">
    <table dir="ltr" height="1" width="100%" border="0">
      <tr>
        <td dir="ltr" width="41%" height="1">
        <b><font face="Arial" size="5">Power Stations</font></b><p dir="ltr" style="margin-top: 0px; margin-bottom: 0px" align="left">
        </td>
        <b>
        <td dir="ltr" align="right" width="99%" height="1">
        <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
        <font face="Arial" color="#000000" size="5"><b>Technical Procedure</b></font></td>
      </tr>
    </table>
    </b></td>
    </b>
  </tr>
  <tr>
    <td dir="ltr" vAlign="top" align="left" width="295" height="1" rowSpan="3">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><b><font face="Arial" size="1">Equipment</font></b></font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial"><font size="2">Un-Interrupter Power 
    Supply 'UPS'<br>
    Inverter 220 VDC / 220VAC&nbsp; 1PH 40KVA</font></span></b><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2"><b><span style="font-family: Arial">BORI - ITALY</span></b></font></td>
    <td dir="ltr" align="left" width="166" height="33">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="1" color="#000000">Document No:&nbsp;&nbsp; </font>
    <font face="Arial" size="2" color="#000000">UPS-009-r0</font></b></td>
  </tr>
  <tr>
    <td dir="ltr" align="left" width="166" height="14">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><font face="Arial" size="1"><b>Issued to:&nbsp;</b></font><b><font face="Arial" size="2">&nbsp; </font></b></font>
    <b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; Damietta CC</span></b></td>
  </tr>
  <tr>
    <td dir="ltr" align="left" width="166" height="1">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><b><font face="Arial" size="1">Status:</font><font face="Arial" size="4">&nbsp;
    </font><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></b></font></td>
  </tr>
  <tr>
    <td dir="ltr" vAlign="top" align="left" width="295" height="1" rowSpan="2">
    <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
    <font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><b><font face="Arial"><br>
    </font></b><font size="2"><b><span style="font-family: Arial">Equipment 
    Inspection</span></b></font><span dir="LTR"><font face="Times New Roman"> </font> </span>
    <b><span style="font-family: Arial"><font size="2">(I1-Y1)</font></span></b></font></td>
    <b>
    <td vAlign="top" width="189" height="33"><font color="#000000"><b>
    <font face="Arial" size="1">Approved</font></b><font face="Arial" size="1"> 
    Date:&nbsp;&nbsp;&nbsp; 28 May 2006</font></font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td vAlign="top" width="189" height="1"><font color="#000000"><b>
    <font face="Arial" size="1">Date</font></b><font face="Arial" size="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;&nbsp;</b> May 2011</font></font></td>
    </b>
  </tr>
</table>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
<font color="#000000"><font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr"><font face="Times New Roman"><span dir="LTR">
This document outlines the equipment inspection I1, to be carried out </span>
on an annually bases</font><span style="font-size: 12.0pt; font-family: Times New Roman"> 
as indicated by Y1 in the title block</span></P>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Times New Roman"><span style="font-size:12.0pt">The first draft 
initiated by eng. Mohamed Salah El-Din Badawy, reviewed by eng.&nbsp;Hassan el refaie 
general director, tested by eng. Ahmed Abdel Halim, revised by EDEPC inspection &amp; 
quality control eng. Adel Abdel Qader El-Nagar accepted by eng. Samir Abd El 
Gilil: EDEPC MPIS coordinator, and approved by eng.&nbsp; Mohamed El Sarag: head 
sector of&nbsp; Damietta PS</span></font></p>
<P style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="justify">
<font face="Times New Roman"><span dir="LTR">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator, and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector.</span></font></P>
</blockquote>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left"><b>
<span style="font-size: 18pt; font-family: Arial">Safety Precautions </span></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  A work permit must be issued, the  maintenance staff must carry the 
  suitable ID safety category</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  Safety fence with caution marks surrounding the work area is required</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">Wear the
  <span style="font-size:12.0pt">personal protective equipment  as 
  safety shoes, helmet, breathing mask, safety glasses. </span>
  </li>
  <li dir="ltr">
<p style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
Isolate all AC supplies, auxiliary supplies and the 
battery (open isolator, remove battery fuses or remove a battery link) before 
working on the inverter and never handle a component or assembly without 
personally confirming that no voltage is applied or present.</p>
  </li>
</ul>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b><span style="font-size:18.0pt;font-family:Arial">Tools and Equipment</span></b></p>
</font>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size:12.0pt">Complete maintenance tool set </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size:12.0pt">Multimeter </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size:12.0pt">Air blower </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size:12.0pt">Contact resistance tester </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size:12.0pt">Cleaning solvent&nbsp; </span></li>
</font>
  </font>
  <font face="Times New Roman">
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:8; margin-left:0; margin-right:0" dir="ltr" align="left">
  <font color="#000000">Megger (500  5000) volt</font></li>
</ul>
</font>
<font color="#000000">
<p dir="ltr" align="left">&nbsp;</p>
<p dir="ltr" align="left">&nbsp;</p>
<p dir="ltr" align="left"><b>
<span style="font-size: 18pt; font-family: Arial">Work to be Carried Out </span>
</b></p>
      <div align="left">
      <table border="1" cellspacing="1" style="border-collapse: collapse" bordercolor="#111111" width="94%" id="AutoNumber1" dir="ltr" height="331">
        <tr>
          <td width="7%" align="center" dir="ltr" height="26">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">No.</span></font></td>
          <td width="59%" height="26">
          <p align="center" style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Procedure</span></font></td>
          <td width="17%" align="center" dir="ltr" height="26">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Position</span></font></td>
          <td width="17%" height="26">
          <p align="center" style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Test Result</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" valign="top" height="57">
          <p style="margin-top: 0; margin-bottom: 0">1</td>
          <td width="59%" valign="top" height="57">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><font size="3">C</font><span style="font-size: 12.0pt">heck 
          output voltage:&nbsp; R-N</span></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <span style="font-size: 12.0pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp; 
          S-N</span></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <span style="font-size: 12.0pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 
          T-N</span></font></td>
          <td width="17%" align="center" dir="ltr" valign="top" height="57">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">OK  NOT OK</span></font></td>
          <td width="17%" dir="ltr" align="right" height="57">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Vac</span></font></p>
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Vac</span></font></p>
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Vac</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">2</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><font size="3">W</font><span style="font-size: 12.0pt">ith 
          oscilloscope, check sinusoidal wave</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">OK  NOT OK</span></font></td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">&nbsp;</td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">3</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check input voltage</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">OK  NOT OK</span></font></td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Vdc</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">4</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check inverter absorption</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">OK  NOT OK</span></font></td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Adc</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" valign="top" height="57">
          <p style="margin-top: 0; margin-bottom: 0">5</td>
          <td width="59%" valign="top" height="57">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check load absorption&nbsp;&nbsp; 
          R-N</span></font></p>
          <p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<font color="#000000"><span style="font-size: 12.0pt">S-N</span></font></p>
          <p style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<font color="#000000"><span style="font-size: 12.0pt">T-N</span></font></td>
          <td width="17%" align="center" dir="ltr" valign="middle" height="57">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">OK  NOT OK</span></font></td>
          <td width="17%" dir="ltr" align="right" valign="top" height="57">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Aac</span></font></p>
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Aac</span></font></p>
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Aac</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">6</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check transfer for low 
          voltage inverter</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">OK  NOT OK</span></font></td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Vac</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">7</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check transfer for high 
          voltage inverter</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">OK  NOT OK</span></font></td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Vac</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">8</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check time of transfer</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">m / sec</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="15">
          <p style="margin-top: 0; margin-bottom: 0">9</td>
          <td width="59%" height="15">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check frequency</span></font></td>
          <td width="17%" align="center" dir="ltr" height="15">
          <p style="margin-top: 0; margin-bottom: 0"></td>
          <td width="17%" dir="ltr" align="right" height="15">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">HZ</span></font></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">10</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check inverter 
          synchronization</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">&nbsp;</td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">11</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check functioning of 
          electronic fuse (protection)</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">&nbsp;</td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="15">
          <p style="margin-top: 0; margin-bottom: 0">12</td>
          <td width="59%" height="15">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check signaling to outside</span></font></td>
          <td width="17%" align="center" dir="ltr" height="15">
          <p style="margin-top: 0; margin-bottom: 0"></td>
          <td width="17%" dir="ltr" align="right" height="15">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0"></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">13</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">P<font color="#000000"><span style="font-size: 12.0pt">erform 
          lamp test</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">&nbsp;</td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="15">
          <p style="margin-top: 0; margin-bottom: 0">14</td>
          <td width="59%" height="15">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check rotation of fans</span></font></td>
          <td width="17%" align="center" dir="ltr" height="15">
          <p style="margin-top: 0; margin-bottom: 0"></td>
          <td width="17%" dir="ltr" align="right" height="15">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0"></td>
        </tr>
        <tr>
          <td width="7%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">15</td>
          <td width="59%" height="19">
          <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Check filters, cleaning or 
          replacing them if necessary</span></font></td>
          <td width="17%" align="center" dir="ltr" height="19">
          <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
          <td width="17%" dir="ltr" align="right" height="19">
          <p style="margin-right: 4; margin-top: 0; margin-bottom: 0">&nbsp;</td>
        </tr>
</table>
</div>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size:14.0pt;font-family:Arial" dir="ltr">Inverter Unit, 
Calibration of Card IWM / IWT (AIA4)</span></p>
<div align="left">
<table border="1" cellspacing="1" style="border-collapse: collapse" bordercolor="#111111" width="93%" id="AutoNumber1" dir="ltr" height="33">
  <tr>
    <td width="6%" align="center" dir="ltr" height="27">
    <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">No.</span></font></td>
    <td width="64%" height="27" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Procedure</span></font></td>
    <td width="16%" align="center" dir="ltr" height="27">
    <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Position</span></font></td>
    <td width="14%" height="27">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 12.0pt">Test Result</span></font></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">1</td>
    <td width="64%" valign="top" height="1" align="left" dir="ltr">
    <p style="margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<font color="#000000"><span style="font-size:12.0pt">Set the switch ICSC (ICSC 
    is mounted on the lower left of the inverter) in the CAPACITORS CHARGE 
    position</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">Keep it in this position until the leds on 
    the logic cards (IPS-ISM/IST-IWM/IWT) light up, then release it.</span></font></td>
    <td width="16%" align="center" dir="ltr" valign="middle" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 11pt">OK  NOT OK</span></font></td>
    <td width="14%" dir="ltr" align="right" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">2</td>
    <td width="64%" valign="top" height="1" align="left" dir="ltr">
<font color="#000000">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">Close the input switch IEI before the leds 
    extinguish.</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">Check that the INPUT ON/OFF control, located 
    on the front panel, is OFF, and the switch on the IPS is ON.</span></font></td>
    <td width="16%" align="center" dir="ltr" valign="middle" height="1">
<font color="#000000"><span style="font-size:11pt">OK  NOT OK</span></font></td>
    <td width="14%" dir="ltr" align="right" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">3</td>
    <td width="64%" valign="top" height="1" align="left" dir="ltr">
    <p style="margin-right: 4" dir="ltr" align="left">
<font color="#000000"><span style="font-size:12.0pt">With a tester, verify the 
    presence between TPI (INVERTER FREQUENCY) and ground of card IWM/IWT of a 5V 
    direct voltage (corresponding to a line frequency of 50 Hz).</span></font></td>
    <td width="16%" align="center" dir="ltr" valign="middle" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 11pt">OK  NOT OK</span></font></td>
    <td width="14%" dir="ltr" align="right" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">4</td>
    <td width="64%" valign="top" height="1" align="left" dir="ltr">
    <p style="margin-right: 4" dir="ltr">
<font color="#000000"><span style="font-size:12.0pt">If this voltage is not 
    present, adjust potentiometer A4PI to obtain the value indicated.</span></font></td>
    <td width="16%" align="center" dir="ltr" valign="middle" height="1">
<font color="#000000"><span style="font-size:11pt">OK  NOT OK</span></font></td>
    <td width="14%" dir="ltr" align="right" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">5</td>
    <td width="64%" valign="top" height="1" align="left" dir="ltr">
<font color="#000000">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">Enable inverter switch-on. To do this, after 
    having checked that all the switches on the cards are ON, proceed <u>as 
    follows</u>:</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">Set INPUT ON/OFF at ON.</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">Set IUI at ON.</span></font></td>
    <td width="16%" align="center" dir="ltr" valign="middle" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size: 11pt">OK  NOT OK</span></font></td>
    <td width="14%" dir="ltr" align="right" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">6</td>
    <td width="64%" valign="top" height="1" dir="ltr" align="left">
<font color="#000000">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">Measure, by connecting the tester to the 
    terminals of the voltmeter located on the front panel,</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 4; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size:12.0pt">The value of the output voltage (depending on 
    the size of the inverter)</span></font></p>
    </td>
    <td width="16%" align="center" dir="ltr" valign="middle" height="1">
<font color="#000000"><span style="font-size:11pt">OK  NOT OK</span></font></td>
    <td width="14%" dir="ltr" align="right" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="6%" align="center" dir="ltr" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">7</td>
    <td width="64%" valign="top" height="1" dir="ltr" align="left">
    <p style="margin-right: 4; margin-top:0; margin-bottom:0" dir="ltr">
<font color="#000000"><span style="font-size:12.0pt">If necessary, adjust 
    potentiometer AIA4P3 unit the desired voltage value is obtained.</span></font></td>
    <td width="16%" align="center" dir="ltr" valign="middle" height="1">
<p style="margin-top: 0; margin-bottom: 0">
<font color="#000000"><span style="font-size:11pt">OK  NOT OK</span></font></td>
    <td width="14%" dir="ltr" align="right" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
</table>
  </div>
  </font>
<xh>
<xh></xh>
<xh></xh>
</xh>

<P align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>UPS 
code:&nbsp; <br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </B>&nbsp;</FONT></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>