<html dir="rtl">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Language" content="en-us">
<meta name="GENERATOR" content="Microsoft FrontPage 6.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<title>UPS-000-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
DRAFT</title>
<style>
<!--
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H6 {
	FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-STYLE: italic; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: left
}
H4 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-STYLE: italic; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: center
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 12pt; MARGIN: 0cm 0cm 0pt; DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; unicode-bidi: embed; TEXT-ALIGN: right
}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body>

<table dir="ltr" height="1" cellSpacing="1" cellPadding="7" width="581" align="left" border="1">
  <tr>
    <b>
    <td dir="ltr" vAlign="center" align="middle" width="55" height="1" rowSpan="6">
    <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
    <font color="#000000">
    <img height="201" src="../Switchgear/graphics/INVERTER.gif" width="59" border="0"></font></td>
    <td dir="ltr" vAlign="top" align="middle" width="486" colSpan="2" height="1">
    <table dir="ltr" height="1" width="100%" border="0">
      <tr>
        <td dir="ltr" width="41%" height="1">
        <b><font face="Arial" size="5">Power Stations</font></b><p dir="ltr" style="margin-top: 0px; margin-bottom: 0px" align="left">
        </td>
        <b>
        <td dir="ltr" align="right" width="99%" height="1">
        <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
        <font face="Arial" color="#000000" size="5"><b>Technical Procedure</b></font></td>
      </tr>
    </table>
    </b></td>
    </b>
  </tr>
  <tr>
    <td dir="ltr" vAlign="top" align="left" width="295" height="1" rowSpan="3">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><b><font face="Arial" size="1">Equipment</font></b></font><p style="margin-top: 0; margin-bottom: 0">
    <b><font size="2" face="Arial">INVERTER</font></b></td>
    <td dir="ltr" align="left" width="173" height="33">
    <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
    <b><font face="Arial" size="1" color="#000000">Document No:&nbsp;&nbsp; </font>
    <font face="Arial" size="2" color="#000000">UPS-000-r0</font></b></td>
  </tr>
  <tr>
    <td dir="ltr" align="left" width="173" height="14">
    <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
    <font color="#000000"><font face="Arial" size="1"><b>Issued to:&nbsp;</b></font><b><font face="Arial" size="2"> </font>
	<font face="Arial" size="2">Ayon Mousa</font><font face="Arial" color="#0000ff" size="2">
	</font><font face="Arial" size="2"> PS</font></b></font></td>
  </tr>
  <tr>
    <td dir="ltr" align="left" width="173" height="1">
    <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px">
    <font color="#000000"><b><font face="Arial" size="1">Status:</font><font face="Arial" size="4">&nbsp;
    </font><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;DRAFT</font></b></font></td>
  </tr>
  <tr>
    <td dir="ltr" vAlign="top" align="left" width="295" height="1" rowSpan="2">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font color="#000000"><font face="Arial" size="1"><b>Procedure:</b></font><b><font face="Arial"><br>
    </font><span style="font-family: Arial"><font size="2">Period of Maintenance
    </font></span></b></font></td>
    <b>
    <td vAlign="top" width="196" height="33"><font color="#000000"><b>
    <font face="Arial" size="1">Approved</font></b><font face="Arial" size="1"> 
    Date:&nbsp;&nbsp;&nbsp; </font></font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td vAlign="top" width="196" height="1"><font color="#000000"><b>
    <font face="Arial" size="1">Date</font></b><font face="Arial" size="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;&nbsp;</b> </font></font></td>
    </b>
  </tr>
</table>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0px; margin-bottom: 8px" align="left">
&nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
<font color="#000000"><font face="Arial" size="5"><b>Introduction</b></font></p>
<blockquote>
  <p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="justify">
  <span dir="ltr">The first draft initiated by: eng. Saleh Abdou, tested by eng 
  Mohamed Abaas &amp; eng Mohamed Elbiaa, revised by quality control eng. Tawfeek Elabasery&nbsp; at EDEPC, accepted by general manager eng. Tarek 
  Youssef Ali 
  and approved by eng Mechaeal George Habashy head sector of Ayoun Mousa power 
  station</span></p>
</blockquote>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left"><b>
<span style="font-size: 18pt; font-family: Arial">Safety Precautions </span></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p dir="ltr" style="margin-left: 0px; margin-right: 0px; margin-top: 0px; margin-bottom: 4px" align="left">
  A work permit must be issued, the qualified maintenance staff must carry the 
  suitable ID safety category,<O:P></O:P></li>
  <li dir="ltr">
  <p dir="ltr" style="margin-left: 0px; margin-right: 0px; margin-top: 0px; margin-bottom: 4px" align="left">
  Safety fence with caution marks surrounding the work area is required,</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0px; margin-bottom: 4px">Wear the appropriate 
  safety equipment as safety shoes, helmet<span lang="en-us">,</span> </font>
  </li>
</ul>
<p dir="ltr" align="left"><b>
<span style="font-size: 18pt; font-family: Arial">Work to be Carried Out </span>
</b></p>
      <p align="center" style="text-align: left; margin-top: 0; margin-bottom: 8" dir="ltr">
      <b><font size="3" face="Arial">Daily Or once a Week</font></b></p>
      <ol dir="ltr">
		<li dir="ltr">
		<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
		<font size="3">Check all alarm and status indicators.</font></p></li>
		<li dir="ltr">
		<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
		<font size="3">Check meter readings are normal . compare them with the 
      test Certificate.</font></p></li>
		<li dir="ltr">
		<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
		<font size="3">Check the cause of any significant changes . For example,</font></p>
		</li>
		<li dir="ltr">
		<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
		<font size="3">Change in load , recent discharge </font></p></li>
		<li dir="ltr">
		<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
		<span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman">
		<font size="3">&nbsp;</font></span><span dir="LTR"><font size="3">Record all abnormal 
      occurrences in the service log </font></span></p></li>
</ol>
      <p style="margin-top: 0; margin-bottom: 8" align="left">
      <b>
      <font size="3" face="Arial">Weekly Or Monthly</font></b></p>
      <ol dir="ltr">
		<li dir="ltr">
		<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
		<font size="3">Complete daily check.</font></p></li>
		<li dir="ltr">
		<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
		<font size="3">Check ventilation apertures are clean and clear of Obstructions.</font></p>
		</li>
		<li dir="ltr">
		<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
		<font size="3">On vented cells check the battery electrolyte levels and 
top up if necessary in accordance with the manufacturers instructions.</font></p>
		</li>
</ol>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left">
      &nbsp;</p>
<p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="left"><b>
<font face="Arial">Every Three Months</font></b></p>
<ol dir="ltr">
	<li dir="ltr">
	<p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
	<font size="3">Check ventilation grilles </font></p></li>
	<li dir="ltr">
	<p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
	<font size="3">Visually check electrical connections and 
      component&nbsp;for signs of overheating or rectify as necessary.</font></p>
	</li>
	<li dir="ltr">
	<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
	<font size="3">Check painted and plated components for signs of&nbsp;damage or corrosion.</font></p>
	</li>
	<li dir="ltr">
	<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
	<font size="3">Rectify as necessary</font></li>
</ol>
      <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <b><font size="3" face="Arial">Annually</font></b><ol dir="ltr">
	<li dir="ltr">
	<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
	<span style="font-size: 12.0pt; line-height: 150%">Carry out a test 
      discharge of the battery for the&nbsp; specified autonomy</span><font size="3">.</font></p>
	</li>
	<li dir="ltr">
	<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
	<font size="3">Note the test should be carried out at a time of low&nbsp; 
      risk and followed immediately by a full recharge.</font></p></li>
	<li dir="ltr">
	<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
	<font size="3">Consult the battery manufacturers instruction for guidance 
      on frequency of testing , depth of discharge etc.&nbsp;</font></p></li>
</ol>
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
      <b><font face="Arial">Every Five </font>
      <font size="3" face="Arial">Years</font></b></p>
      <ol dir="ltr">
		<li dir="ltr">
		<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
		<font size="3">Fans are rated for a 5 year life it is recommended that fan 
      failures be per-empted by renewing them after four years.</font></p></li>
</ol>
  </font>
<xh>
<xh></xh>
<xh><font color="#000000">
</font></xh>
</xh>
<font color="#000000">
</font>

<P align="left" dir="ltr"><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B> Equipment 
code:&nbsp; <br>
Checked by: </B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp; </B>&nbsp;</FONT></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>